! ==================================== Execution 1 Started ====================================


BuildingSurface:Detailed,Floor 1 0,Floor,ExtSlabCarpet,Thermal Zone 1,,Ground,,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 0,Floor,ExtSlabCarpet,Thermal Zone 2,,Ground,,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 0,Ceiling,Interior Ceiling,Thermal Zone 1,,Surface,Floor 1 1,NoSun,NoWind,,,327.42,0,14.36,327.42,84.28,14.36,255.02,84.28,14.36,111.60,84.28,14.36,0,84.28,14.36,0,0,14.36;
BuildingSurface:Detailed,Ceiling 2 0,Ceiling,Interior Ceiling,Thermal Zone 2,,Surface,Floor 2 1,NoSun,NoWind,,,255.02,84.28,14.36,255.02,105.96,14.36,111.60,105.96,14.36,111.60,84.28,14.36;

BuildingSurface:Detailed,Face 6 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 21 0,NoSun,NoWind,,,111.60,84.28,14.36,255.02,84.28,14.36,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 6 0,NoSun,NoWind,,,255.02,84.28,14.36,255.02,84.28,0,111.60,84.28,0,111.60,84.28,14.36;

BuildingSurface:Detailed,Face 11 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,327.42,0,14.36,0,0,14.36,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,0,0,14.36,0,84.28,14.36,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,0,84.28,14.36,111.60,84.28,14.36,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,14.36,327.42,84.28,14.36,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,14.36,327.42,0,14.36,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,14.36,111.60,105.96,14.36,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,14.36,255.02,105.96,14.36,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,14.36,255.02,84.28,14.36,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 0,Window,Ext Window,Face 9 0,,,,,,327.42,0.01,10.20,327.42,0.01,4.16,327.42,84.27,4.16,327.42,84.27,10.20;
FenestrationSurface:Detailed,Face 20 0,Window,Ext Window,Face 19 0,,,,,,255.02,84.29,10.20,255.02,84.29,4.16,255.02,105.95,4.16,255.02,105.95,10.20;

! nwin
FenestrationSurface:Detailed,Face 5 0,Window,Ext Window,Face 4 0,,,,,,111.59,84.28,12.71,111.59,84.28,1.65,0.01,84.28,1.65,0.01,84.28,12.71;
FenestrationSurface:Detailed,Face 8 0,Window,Ext Window,Face 7 0,,,,,,327.41,84.28,12.71,327.41,84.28,1.65,255.03,84.28,1.65,255.03,84.28,12.71;
FenestrationSurface:Detailed,Face 18 0,Window,Ext Window,Face 17 0,,,,,,255.01,105.96,12.71,255.01,105.96,1.65,111.61,105.96,1.65,111.61,105.96,12.71;

! swin
FenestrationSurface:Detailed,Face 12 0,Window,Ext Window,Face 11 0,,,,,,0.01,0,11.06,0.01,0,3.30,327.41,0,3.30,327.41,0,11.06;

! wwin
FenestrationSurface:Detailed,Face 3 0,Window,Ext Window,Face 2 0,,,,,,0,84.27,12.35,0,84.27,2.01,0,0.01,2.01,0,0.01,12.35;
FenestrationSurface:Detailed,Face 16 0,Window,Ext Window,Face 15 0,,,,,,111.60,105.95,12.35,111.60,105.95,2.01,111.60,84.29,2.01,111.60,84.29,12.35;

Zone,Thermal Zone 1,24.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 2,24.00,0,0,0.00,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 1,Floor,Interior Floor,Thermal Zone 3,,Surface,Ceiling 1 0,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 1,Floor,Interior Floor,Thermal Zone 4,,Surface,Ceiling 2 0,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 1,Ceiling,Interior Ceiling,Thermal Zone 3,,Surface,Floor 1 2,NoSun,NoWind,,,327.42,0,7.17,327.42,84.28,7.17,255.02,84.28,7.17,111.60,84.28,7.17,0,84.28,7.17,0,0,7.17;
BuildingSurface:Detailed,Ceiling 2 1,Ceiling,Interior Ceiling,Thermal Zone 4,,Surface,Floor 2 2,NoSun,NoWind,,,255.02,84.28,7.17,255.02,105.96,7.17,111.60,105.96,7.17,111.60,84.28,7.17;

BuildingSurface:Detailed,Face 6 1,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 21 1,NoSun,NoWind,,,111.60,84.28,7.17,255.02,84.28,7.17,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 1,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 6 1,NoSun,NoWind,,,255.02,84.28,7.17,255.02,84.28,0,111.60,84.28,0,111.60,84.28,7.17;

BuildingSurface:Detailed,Face 11 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,327.42,0,7.17,0,0,7.17,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,0,7.17,0,84.28,7.17,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,84.28,7.17,111.60,84.28,7.17,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,7.17,327.42,84.28,7.17,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,7.17,327.42,0,7.17,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,7.17,111.60,105.96,7.17,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,7.17,255.02,105.96,7.17,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,7.17,255.02,84.28,7.17,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 1,Window,Ext Window,Face 9 1,,,,,,327.42,0.01,5.09,327.42,0.01,2.08,327.42,84.27,2.08,327.42,84.27,5.09;
FenestrationSurface:Detailed,Face 20 1,Window,Ext Window,Face 19 1,,,,,,255.02,84.29,5.09,255.02,84.29,2.08,255.02,105.95,2.08,255.02,105.95,5.09;

! nwin
FenestrationSurface:Detailed,Face 5 1,Window,Ext Window,Face 4 1,,,,,,111.59,84.28,6.35,111.59,84.28,0.82,0.01,84.28,0.82,0.01,84.28,6.35;
FenestrationSurface:Detailed,Face 8 1,Window,Ext Window,Face 7 1,,,,,,327.41,84.28,6.35,327.41,84.28,0.82,255.03,84.28,0.82,255.03,84.28,6.35;
FenestrationSurface:Detailed,Face 18 1,Window,Ext Window,Face 17 1,,,,,,255.01,105.96,6.35,255.01,105.96,0.82,111.61,105.96,0.82,111.61,105.96,6.35;

! swin
FenestrationSurface:Detailed,Face 12 1,Window,Ext Window,Face 11 1,,,,,,0.01,0,5.52,0.01,0,1.65,327.41,0,1.65,327.41,0,5.52;

! wwin
FenestrationSurface:Detailed,Face 3 1,Window,Ext Window,Face 2 1,,,,,,0,84.27,6.17,0,84.27,1.00,0,0.01,1.00,0,0.01,6.17;
FenestrationSurface:Detailed,Face 16 1,Window,Ext Window,Face 15 1,,,,,,111.60,105.95,6.17,111.60,105.95,1.00,111.60,84.29,1.00,111.60,84.29,6.17;

Zone,Thermal Zone 3,24.00,0,0,14.36,,1,,,,,,Yes;
Zone,Thermal Zone 4,24.00,0,0,14.36,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 2,Floor,Interior Floor,Thermal Zone 5,,Surface,Ceiling 1 1,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 2,Floor,Interior Floor,Thermal Zone 6,,Surface,Ceiling 2 1,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 2,Ceiling,Interior Ceiling,Thermal Zone 5,,Surface,Floor 1 3,NoSun,NoWind,,,327.42,0,2.73,327.42,84.28,2.73,255.02,84.28,2.73,111.60,84.28,2.73,0,84.28,2.73,0,0,2.73;
BuildingSurface:Detailed,Ceiling 2 2,Ceiling,Interior Ceiling,Thermal Zone 6,,Surface,Floor 2 3,NoSun,NoWind,,,255.02,84.28,2.73,255.02,105.96,2.73,111.60,105.96,2.73,111.60,84.28,2.73;

BuildingSurface:Detailed,Face 6 2,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 21 2,NoSun,NoWind,,,111.60,84.28,2.73,255.02,84.28,2.73,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 2,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 6 2,NoSun,NoWind,,,255.02,84.28,2.73,255.02,84.28,0,111.60,84.28,0,111.60,84.28,2.73;

BuildingSurface:Detailed,Face 11 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,327.42,0,2.73,0,0,2.73,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,0,2.73,0,84.28,2.73,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,84.28,2.73,111.60,84.28,2.73,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,2.73,327.42,84.28,2.73,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,2.73,327.42,0,2.73,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,2.73,111.60,105.96,2.73,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,2.73,255.02,105.96,2.73,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,2.73,255.02,84.28,2.73,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 2,Window,Ext Window,Face 9 2,,,,,,327.42,0.01,1.94,327.42,0.01,0.79,327.42,84.27,0.79,327.42,84.27,1.94;
FenestrationSurface:Detailed,Face 20 2,Window,Ext Window,Face 19 2,,,,,,255.02,84.29,1.94,255.02,84.29,0.79,255.02,105.95,0.79,255.02,105.95,1.94;

! nwin
FenestrationSurface:Detailed,Face 5 2,Window,Ext Window,Face 4 2,,,,,,111.59,84.28,2.42,111.59,84.28,0.31,0.01,84.28,0.31,0.01,84.28,2.42;
FenestrationSurface:Detailed,Face 8 2,Window,Ext Window,Face 7 2,,,,,,327.41,84.28,2.42,327.41,84.28,0.31,255.03,84.28,0.31,255.03,84.28,2.42;
FenestrationSurface:Detailed,Face 18 2,Window,Ext Window,Face 17 2,,,,,,255.01,105.96,2.42,255.01,105.96,0.31,111.61,105.96,0.31,111.61,105.96,2.42;

! swin
FenestrationSurface:Detailed,Face 12 2,Window,Ext Window,Face 11 2,,,,,,0.01,0,2.10,0.01,0,0.63,327.41,0,0.63,327.41,0,2.10;

! wwin
FenestrationSurface:Detailed,Face 3 2,Window,Ext Window,Face 2 2,,,,,,0,84.27,2.35,0,84.27,0.38,0,0.01,0.38,0,0.01,2.35;
FenestrationSurface:Detailed,Face 16 2,Window,Ext Window,Face 15 2,,,,,,111.60,105.95,2.35,111.60,105.95,0.38,111.60,84.29,0.38,111.60,84.29,2.35;

Zone,Thermal Zone 5,24.00,0,0,21.53,,1,,,,,,Yes;
Zone,Thermal Zone 6,24.00,0,0,21.53,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 3,Floor,Interior Floor,Thermal Zone 7,,Surface,Ceiling 1 2,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 3,Floor,Interior Floor,Thermal Zone 8,,Surface,Ceiling 2 2,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 3,Ceiling,Interior Ceiling,Thermal Zone 7,,Surface,Floor 1 4,NoSun,NoWind,,,327.42,0,2.53,327.42,84.28,2.53,255.02,84.28,2.53,111.60,84.28,2.53,0,84.28,2.53,0,0,2.53;
BuildingSurface:Detailed,Ceiling 2 3,Ceiling,Interior Ceiling,Thermal Zone 8,,Surface,Floor 2 4,NoSun,NoWind,,,255.02,84.28,2.53,255.02,105.96,2.53,111.60,105.96,2.53,111.60,84.28,2.53;

BuildingSurface:Detailed,Face 6 3,Wall,Interior Wall,Thermal Zone 7,,Surface,Face 21 3,NoSun,NoWind,,,111.60,84.28,2.53,255.02,84.28,2.53,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 3,Wall,Interior Wall,Thermal Zone 8,,Surface,Face 6 3,NoSun,NoWind,,,255.02,84.28,2.53,255.02,84.28,0,111.60,84.28,0,111.60,84.28,2.53;

BuildingSurface:Detailed,Face 11 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,327.42,0,2.53,0,0,2.53,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,0,0,2.53,0,84.28,2.53,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,0,84.28,2.53,111.60,84.28,2.53,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,2.53,327.42,84.28,2.53,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,2.53,327.42,0,2.53,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,2.53,111.60,105.96,2.53,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,2.53,255.02,105.96,2.53,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,2.53,255.02,84.28,2.53,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 3,Window,Ext Window,Face 9 3,,,,,,327.42,0.01,1.80,327.42,0.01,0.73,327.42,84.27,0.73,327.42,84.27,1.80;
FenestrationSurface:Detailed,Face 20 3,Window,Ext Window,Face 19 3,,,,,,255.02,84.29,1.80,255.02,84.29,0.73,255.02,105.95,0.73,255.02,105.95,1.80;

! nwin
FenestrationSurface:Detailed,Face 5 3,Window,Ext Window,Face 4 3,,,,,,111.59,84.28,2.24,111.59,84.28,0.29,0.01,84.28,0.29,0.01,84.28,2.24;
FenestrationSurface:Detailed,Face 8 3,Window,Ext Window,Face 7 3,,,,,,327.41,84.28,2.24,327.41,84.28,0.29,255.03,84.28,0.29,255.03,84.28,2.24;
FenestrationSurface:Detailed,Face 18 3,Window,Ext Window,Face 17 3,,,,,,255.01,105.96,2.24,255.01,105.96,0.29,111.61,105.96,0.29,111.61,105.96,2.24;

! swin
FenestrationSurface:Detailed,Face 12 3,Window,Ext Window,Face 11 3,,,,,,0.01,0,1.95,0.01,0,0.58,327.41,0,0.58,327.41,0,1.95;

! wwin
FenestrationSurface:Detailed,Face 3 3,Window,Ext Window,Face 2 3,,,,,,0,84.27,2.18,0,84.27,0.35,0,0.01,0.35,0,0.01,2.18;
FenestrationSurface:Detailed,Face 16 3,Window,Ext Window,Face 15 3,,,,,,111.60,105.95,2.18,111.60,105.95,0.35,111.60,84.29,0.35,111.60,84.29,2.18;

Zone,Thermal Zone 7,24.00,0,0,24.26,,1,,,,,,Yes;
Zone,Thermal Zone 8,24.00,0,0,24.26,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 4,Floor,Interior Floor,Thermal Zone 9,,Surface,Ceiling 1 3,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 4,Floor,Interior Floor,Thermal Zone 10,,Surface,Ceiling 2 3,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 4,Ceiling,Interior Ceiling,Thermal Zone 9,,Surface,Floor 1 5,NoSun,NoWind,,,327.42,0,14.80,327.42,84.28,14.80,255.02,84.28,14.80,111.60,84.28,14.80,0,84.28,14.80,0,0,14.80;
BuildingSurface:Detailed,Ceiling 2 4,Ceiling,Interior Ceiling,Thermal Zone 10,,Surface,Floor 2 5,NoSun,NoWind,,,255.02,84.28,14.80,255.02,105.96,14.80,111.60,105.96,14.80,111.60,84.28,14.80;

BuildingSurface:Detailed,Face 6 4,Wall,Interior Wall,Thermal Zone 9,,Surface,Face 21 4,NoSun,NoWind,,,111.60,84.28,14.80,255.02,84.28,14.80,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 4,Wall,Interior Wall,Thermal Zone 10,,Surface,Face 6 4,NoSun,NoWind,,,255.02,84.28,14.80,255.02,84.28,0,111.60,84.28,0,111.60,84.28,14.80;

BuildingSurface:Detailed,Face 11 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,327.42,0,14.80,0,0,14.80,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,0,0,14.80,0,84.28,14.80,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,0,84.28,14.80,111.60,84.28,14.80,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,14.80,327.42,84.28,14.80,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,14.80,327.42,0,14.80,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,14.80,111.60,105.96,14.80,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,14.80,255.02,105.96,14.80,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,14.80,255.02,84.28,14.80,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 4,Window,Ext Window,Face 9 4,,,,,,327.42,0.01,10.51,327.42,0.01,4.29,327.42,84.27,4.29,327.42,84.27,10.51;
FenestrationSurface:Detailed,Face 20 4,Window,Ext Window,Face 19 4,,,,,,255.02,84.29,10.51,255.02,84.29,4.29,255.02,105.95,4.29,255.02,105.95,10.51;

! nwin
FenestrationSurface:Detailed,Face 5 4,Window,Ext Window,Face 4 4,,,,,,111.59,84.28,13.10,111.59,84.28,1.70,0.01,84.28,1.70,0.01,84.28,13.10;
FenestrationSurface:Detailed,Face 8 4,Window,Ext Window,Face 7 4,,,,,,327.41,84.28,13.10,327.41,84.28,1.70,255.03,84.28,1.70,255.03,84.28,13.10;
FenestrationSurface:Detailed,Face 18 4,Window,Ext Window,Face 17 4,,,,,,255.01,105.96,13.10,255.01,105.96,1.70,111.61,105.96,1.70,111.61,105.96,13.10;

! swin
FenestrationSurface:Detailed,Face 12 4,Window,Ext Window,Face 11 4,,,,,,0.01,0,11.40,0.01,0,3.40,327.41,0,3.40,327.41,0,11.40;

! wwin
FenestrationSurface:Detailed,Face 3 4,Window,Ext Window,Face 2 4,,,,,,0,84.27,12.73,0,84.27,2.07,0,0.01,2.07,0,0.01,12.73;
FenestrationSurface:Detailed,Face 16 4,Window,Ext Window,Face 15 4,,,,,,111.60,105.95,12.73,111.60,105.95,2.07,111.60,84.29,2.07,111.60,84.29,12.73;

Zone,Thermal Zone 9,24.00,0,0,26.79,,1,,,,,,Yes;
Zone,Thermal Zone 10,24.00,0,0,26.79,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 5,Floor,Interior Floor,Thermal Zone 11,,Surface,Ceiling 1 4,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 5,Floor,Interior Floor,Thermal Zone 12,,Surface,Ceiling 2 4,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 5,Ceiling,Interior Ceiling,Thermal Zone 11,,Surface,Floor 1 6,NoSun,NoWind,,,327.42,0,11.92,327.42,84.28,11.92,255.02,84.28,11.92,111.60,84.28,11.92,0,84.28,11.92,0,0,11.92;
BuildingSurface:Detailed,Ceiling 2 5,Ceiling,Interior Ceiling,Thermal Zone 12,,Surface,Floor 2 6,NoSun,NoWind,,,255.02,84.28,11.92,255.02,105.96,11.92,111.60,105.96,11.92,111.60,84.28,11.92;

BuildingSurface:Detailed,Face 6 5,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 21 5,NoSun,NoWind,,,111.60,84.28,11.92,255.02,84.28,11.92,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 5,Wall,Interior Wall,Thermal Zone 12,,Surface,Face 6 5,NoSun,NoWind,,,255.02,84.28,11.92,255.02,84.28,0,111.60,84.28,0,111.60,84.28,11.92;

BuildingSurface:Detailed,Face 11 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,327.42,0,11.92,0,0,11.92,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,0,0,11.92,0,84.28,11.92,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,0,84.28,11.92,111.60,84.28,11.92,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,11.92,327.42,84.28,11.92,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,11.92,327.42,0,11.92,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,11.92,111.60,105.96,11.92,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,11.92,255.02,105.96,11.92,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,11.92,255.02,84.28,11.92,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 5,Window,Ext Window,Face 9 5,,,,,,327.42,0.01,8.46,327.42,0.01,3.46,327.42,84.27,3.46,327.42,84.27,8.46;
FenestrationSurface:Detailed,Face 20 5,Window,Ext Window,Face 19 5,,,,,,255.02,84.29,8.46,255.02,84.29,3.46,255.02,105.95,3.46,255.02,105.95,8.46;

! nwin
FenestrationSurface:Detailed,Face 5 5,Window,Ext Window,Face 4 5,,,,,,111.59,84.28,10.55,111.59,84.28,1.37,0.01,84.28,1.37,0.01,84.28,10.55;
FenestrationSurface:Detailed,Face 8 5,Window,Ext Window,Face 7 5,,,,,,327.41,84.28,10.55,327.41,84.28,1.37,255.03,84.28,1.37,255.03,84.28,10.55;
FenestrationSurface:Detailed,Face 18 5,Window,Ext Window,Face 17 5,,,,,,255.01,105.96,10.55,255.01,105.96,1.37,111.61,105.96,1.37,111.61,105.96,10.55;

! swin
FenestrationSurface:Detailed,Face 12 5,Window,Ext Window,Face 11 5,,,,,,0.01,0,9.18,0.01,0,2.74,327.41,0,2.74,327.41,0,9.18;

! wwin
FenestrationSurface:Detailed,Face 3 5,Window,Ext Window,Face 2 5,,,,,,0,84.27,10.25,0,84.27,1.67,0,0.01,1.67,0,0.01,10.25;
FenestrationSurface:Detailed,Face 16 5,Window,Ext Window,Face 15 5,,,,,,111.60,105.95,10.25,111.60,105.95,1.67,111.60,84.29,1.67,111.60,84.29,10.25;

Zone,Thermal Zone 11,24.00,0,0,41.59,,1,,,,,,Yes;
Zone,Thermal Zone 12,24.00,0,0,41.59,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 6,Floor,Interior Floor,Thermal Zone 13,,Surface,Ceiling 1 5,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 6,Floor,Interior Floor,Thermal Zone 14,,Surface,Ceiling 2 5,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 6,Ceiling,Interior Ceiling,Thermal Zone 13,,Surface,Floor 1 7,NoSun,NoWind,,,327.42,0,5.91,327.42,84.28,5.91,255.02,84.28,5.91,111.60,84.28,5.91,0,84.28,5.91,0,0,5.91;
BuildingSurface:Detailed,Ceiling 2 6,Ceiling,Interior Ceiling,Thermal Zone 14,,Surface,Floor 2 7,NoSun,NoWind,,,255.02,84.28,5.91,255.02,105.96,5.91,111.60,105.96,5.91,111.60,84.28,5.91;

BuildingSurface:Detailed,Face 6 6,Wall,Interior Wall,Thermal Zone 13,,Surface,Face 21 6,NoSun,NoWind,,,111.60,84.28,5.91,255.02,84.28,5.91,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 6,Wall,Interior Wall,Thermal Zone 14,,Surface,Face 6 6,NoSun,NoWind,,,255.02,84.28,5.91,255.02,84.28,0,111.60,84.28,0,111.60,84.28,5.91;

BuildingSurface:Detailed,Face 11 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,327.42,0,5.91,0,0,5.91,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,0,0,5.91,0,84.28,5.91,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,0,84.28,5.91,111.60,84.28,5.91,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,5.91,327.42,84.28,5.91,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,5.91,327.42,0,5.91,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,5.91,111.60,105.96,5.91,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,5.91,255.02,105.96,5.91,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,5.91,255.02,84.28,5.91,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 6,Window,Ext Window,Face 9 6,,,,,,327.42,0.01,4.20,327.42,0.01,1.71,327.42,84.27,1.71,327.42,84.27,4.20;
FenestrationSurface:Detailed,Face 20 6,Window,Ext Window,Face 19 6,,,,,,255.02,84.29,4.20,255.02,84.29,1.71,255.02,105.95,1.71,255.02,105.95,4.20;

! nwin
FenestrationSurface:Detailed,Face 5 6,Window,Ext Window,Face 4 6,,,,,,111.59,84.28,5.23,111.59,84.28,0.68,0.01,84.28,0.68,0.01,84.28,5.23;
FenestrationSurface:Detailed,Face 8 6,Window,Ext Window,Face 7 6,,,,,,327.41,84.28,5.23,327.41,84.28,0.68,255.03,84.28,0.68,255.03,84.28,5.23;
FenestrationSurface:Detailed,Face 18 6,Window,Ext Window,Face 17 6,,,,,,255.01,105.96,5.23,255.01,105.96,0.68,111.61,105.96,0.68,111.61,105.96,5.23;

! swin
FenestrationSurface:Detailed,Face 12 6,Window,Ext Window,Face 11 6,,,,,,0.01,0,4.55,0.01,0,1.36,327.41,0,1.36,327.41,0,4.55;

! wwin
FenestrationSurface:Detailed,Face 3 6,Window,Ext Window,Face 2 6,,,,,,0,84.27,5.08,0,84.27,0.83,0,0.01,0.83,0,0.01,5.08;
FenestrationSurface:Detailed,Face 16 6,Window,Ext Window,Face 15 6,,,,,,111.60,105.95,5.08,111.60,105.95,0.83,111.60,84.29,0.83,111.60,84.29,5.08;

Zone,Thermal Zone 13,24.00,0,0,53.51,,1,,,,,,Yes;
Zone,Thermal Zone 14,24.00,0,0,53.51,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 7,Floor,Interior Floor,Thermal Zone 15,,Surface,Ceiling 1 6,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 7,Floor,Interior Floor,Thermal Zone 16,,Surface,Ceiling 2 6,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 7,Ceiling,Interior Ceiling,Thermal Zone 15,,Surface,Floor 1 8,NoSun,NoWind,,,327.42,0,4.44,327.42,84.28,4.44,255.02,84.28,4.44,111.60,84.28,4.44,0,84.28,4.44,0,0,4.44;
BuildingSurface:Detailed,Ceiling 2 7,Ceiling,Interior Ceiling,Thermal Zone 16,,Surface,Floor 2 8,NoSun,NoWind,,,255.02,84.28,4.44,255.02,105.96,4.44,111.60,105.96,4.44,111.60,84.28,4.44;

BuildingSurface:Detailed,Face 6 7,Wall,Interior Wall,Thermal Zone 15,,Surface,Face 21 7,NoSun,NoWind,,,111.60,84.28,4.44,255.02,84.28,4.44,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 7,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 6 7,NoSun,NoWind,,,255.02,84.28,4.44,255.02,84.28,0,111.60,84.28,0,111.60,84.28,4.44;

BuildingSurface:Detailed,Face 11 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,327.42,0,4.44,0,0,4.44,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,0,0,4.44,0,84.28,4.44,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,0,84.28,4.44,111.60,84.28,4.44,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,4.44,327.42,84.28,4.44,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,4.44,327.42,0,4.44,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,4.44,111.60,105.96,4.44,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,4.44,255.02,105.96,4.44,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,4.44,255.02,84.28,4.44,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 7,Window,Ext Window,Face 9 7,,,,,,327.42,0.01,3.15,327.42,0.01,1.29,327.42,84.27,1.29,327.42,84.27,3.15;
FenestrationSurface:Detailed,Face 20 7,Window,Ext Window,Face 19 7,,,,,,255.02,84.29,3.15,255.02,84.29,1.29,255.02,105.95,1.29,255.02,105.95,3.15;

! nwin
FenestrationSurface:Detailed,Face 5 7,Window,Ext Window,Face 4 7,,,,,,111.59,84.28,3.93,111.59,84.28,0.51,0.01,84.28,0.51,0.01,84.28,3.93;
FenestrationSurface:Detailed,Face 8 7,Window,Ext Window,Face 7 7,,,,,,327.41,84.28,3.93,327.41,84.28,0.51,255.03,84.28,0.51,255.03,84.28,3.93;
FenestrationSurface:Detailed,Face 18 7,Window,Ext Window,Face 17 7,,,,,,255.01,105.96,3.93,255.01,105.96,0.51,111.61,105.96,0.51,111.61,105.96,3.93;

! swin
FenestrationSurface:Detailed,Face 12 7,Window,Ext Window,Face 11 7,,,,,,0.01,0,3.42,0.01,0,1.02,327.41,0,1.02,327.41,0,3.42;

! wwin
FenestrationSurface:Detailed,Face 3 7,Window,Ext Window,Face 2 7,,,,,,0,84.27,3.82,0,84.27,0.62,0,0.01,0.62,0,0.01,3.82;
FenestrationSurface:Detailed,Face 16 7,Window,Ext Window,Face 15 7,,,,,,111.60,105.95,3.82,111.60,105.95,0.62,111.60,84.29,0.62,111.60,84.29,3.82;

Zone,Thermal Zone 15,24.00,0,0,59.42,,1,,,,,,Yes;
Zone,Thermal Zone 16,24.00,0,0,59.42,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 8,Floor,Interior Floor,Thermal Zone 17,,Surface,Ceiling 1 7,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 8,Floor,Interior Floor,Thermal Zone 18,,Surface,Ceiling 2 7,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 8,Ceiling,Interior Ceiling,Thermal Zone 17,,Surface,Floor 1 9,NoSun,NoWind,,,327.42,0,12.30,327.42,84.28,12.30,255.02,84.28,12.30,111.60,84.28,12.30,0,84.28,12.30,0,0,12.30;
BuildingSurface:Detailed,Ceiling 2 8,Ceiling,Interior Ceiling,Thermal Zone 18,,Surface,Floor 2 9,NoSun,NoWind,,,255.02,84.28,12.30,255.02,105.96,12.30,111.60,105.96,12.30,111.60,84.28,12.30;

BuildingSurface:Detailed,Face 6 8,Wall,Interior Wall,Thermal Zone 17,,Surface,Face 21 8,NoSun,NoWind,,,111.60,84.28,12.30,255.02,84.28,12.30,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 8,Wall,Interior Wall,Thermal Zone 18,,Surface,Face 6 8,NoSun,NoWind,,,255.02,84.28,12.30,255.02,84.28,0,111.60,84.28,0,111.60,84.28,12.30;

BuildingSurface:Detailed,Face 11 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,327.42,0,12.30,0,0,12.30,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,0,0,12.30,0,84.28,12.30,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,0,84.28,12.30,111.60,84.28,12.30,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,12.30,327.42,84.28,12.30,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,12.30,327.42,0,12.30,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,12.30,111.60,105.96,12.30,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,12.30,255.02,105.96,12.30,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,12.30,255.02,84.28,12.30,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 8,Window,Ext Window,Face 9 8,,,,,,327.42,0.01,8.73,327.42,0.01,3.57,327.42,84.27,3.57,327.42,84.27,8.73;
FenestrationSurface:Detailed,Face 20 8,Window,Ext Window,Face 19 8,,,,,,255.02,84.29,8.73,255.02,84.29,3.57,255.02,105.95,3.57,255.02,105.95,8.73;

! nwin
FenestrationSurface:Detailed,Face 5 8,Window,Ext Window,Face 4 8,,,,,,111.59,84.28,10.89,111.59,84.28,1.41,0.01,84.28,1.41,0.01,84.28,10.89;
FenestrationSurface:Detailed,Face 8 8,Window,Ext Window,Face 7 8,,,,,,327.41,84.28,10.89,327.41,84.28,1.41,255.03,84.28,1.41,255.03,84.28,10.89;
FenestrationSurface:Detailed,Face 18 8,Window,Ext Window,Face 17 8,,,,,,255.01,105.96,10.89,255.01,105.96,1.41,111.61,105.96,1.41,111.61,105.96,10.89;

! swin
FenestrationSurface:Detailed,Face 12 8,Window,Ext Window,Face 11 8,,,,,,0.01,0,9.47,0.01,0,2.83,327.41,0,2.83,327.41,0,9.47;

! wwin
FenestrationSurface:Detailed,Face 3 8,Window,Ext Window,Face 2 8,,,,,,0,84.27,10.58,0,84.27,1.72,0,0.01,1.72,0,0.01,10.58;
FenestrationSurface:Detailed,Face 16 8,Window,Ext Window,Face 15 8,,,,,,111.60,105.95,10.58,111.60,105.95,1.72,111.60,84.29,1.72,111.60,84.29,10.58;

Zone,Thermal Zone 17,24.00,0,0,63.86,,1,,,,,,Yes;
Zone,Thermal Zone 18,24.00,0,0,63.86,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 9,Floor,Interior Floor,Thermal Zone 19,,Surface,Ceiling 1 8,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 9,Floor,Interior Floor,Thermal Zone 20,,Surface,Ceiling 2 8,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 9,Ceiling,Interior Ceiling,Thermal Zone 19,,Surface,Floor 1 10,NoSun,NoWind,,,327.42,0,10.63,327.42,84.28,10.63,255.02,84.28,10.63,111.60,84.28,10.63,0,84.28,10.63,0,0,10.63;
BuildingSurface:Detailed,Ceiling 2 9,Ceiling,Interior Ceiling,Thermal Zone 20,,Surface,Floor 2 10,NoSun,NoWind,,,255.02,84.28,10.63,255.02,105.96,10.63,111.60,105.96,10.63,111.60,84.28,10.63;

BuildingSurface:Detailed,Face 6 9,Wall,Interior Wall,Thermal Zone 19,,Surface,Face 21 9,NoSun,NoWind,,,111.60,84.28,10.63,255.02,84.28,10.63,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 9,Wall,Interior Wall,Thermal Zone 20,,Surface,Face 6 9,NoSun,NoWind,,,255.02,84.28,10.63,255.02,84.28,0,111.60,84.28,0,111.60,84.28,10.63;

BuildingSurface:Detailed,Face 11 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,327.42,0,10.63,0,0,10.63,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,0,0,10.63,0,84.28,10.63,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,0,84.28,10.63,111.60,84.28,10.63,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,10.63,327.42,84.28,10.63,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,10.63,327.42,0,10.63,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,10.63,111.60,105.96,10.63,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,10.63,255.02,105.96,10.63,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,10.63,255.02,84.28,10.63,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 9,Window,Ext Window,Face 9 9,,,,,,327.42,0.01,7.55,327.42,0.01,3.08,327.42,84.27,3.08,327.42,84.27,7.55;
FenestrationSurface:Detailed,Face 20 9,Window,Ext Window,Face 19 9,,,,,,255.02,84.29,7.55,255.02,84.29,3.08,255.02,105.95,3.08,255.02,105.95,7.55;

! nwin
FenestrationSurface:Detailed,Face 5 9,Window,Ext Window,Face 4 9,,,,,,111.59,84.28,9.41,111.59,84.28,1.22,0.01,84.28,1.22,0.01,84.28,9.41;
FenestrationSurface:Detailed,Face 8 9,Window,Ext Window,Face 7 9,,,,,,327.41,84.28,9.41,327.41,84.28,1.22,255.03,84.28,1.22,255.03,84.28,9.41;
FenestrationSurface:Detailed,Face 18 9,Window,Ext Window,Face 17 9,,,,,,255.01,105.96,9.41,255.01,105.96,1.22,111.61,105.96,1.22,111.61,105.96,9.41;

! swin
FenestrationSurface:Detailed,Face 12 9,Window,Ext Window,Face 11 9,,,,,,0.01,0,8.19,0.01,0,2.44,327.41,0,2.44,327.41,0,8.19;

! wwin
FenestrationSurface:Detailed,Face 3 9,Window,Ext Window,Face 2 9,,,,,,0,84.27,9.14,0,84.27,1.49,0,0.01,1.49,0,0.01,9.14;
FenestrationSurface:Detailed,Face 16 9,Window,Ext Window,Face 15 9,,,,,,111.60,105.95,9.14,111.60,105.95,1.49,111.60,84.29,1.49,111.60,84.29,9.14;

Zone,Thermal Zone 19,24.00,0,0,76.16,,1,,,,,,Yes;
Zone,Thermal Zone 20,24.00,0,0,76.16,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 10,Floor,Interior Floor,Thermal Zone 21,,Surface,Ceiling 1 9,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 10,Floor,Interior Floor,Thermal Zone 22,,Surface,Ceiling 2 9,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 10,Ceiling,Interior Ceiling,Thermal Zone 21,,Surface,Floor 1 11,NoSun,NoWind,,,327.42,0,9.78,327.42,84.28,9.78,255.02,84.28,9.78,111.60,84.28,9.78,0,84.28,9.78,0,0,9.78;
BuildingSurface:Detailed,Ceiling 2 10,Ceiling,Interior Ceiling,Thermal Zone 22,,Surface,Floor 2 11,NoSun,NoWind,,,255.02,84.28,9.78,255.02,105.96,9.78,111.60,105.96,9.78,111.60,84.28,9.78;

BuildingSurface:Detailed,Face 6 10,Wall,Interior Wall,Thermal Zone 21,,Surface,Face 21 10,NoSun,NoWind,,,111.60,84.28,9.78,255.02,84.28,9.78,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 10,Wall,Interior Wall,Thermal Zone 22,,Surface,Face 6 10,NoSun,NoWind,,,255.02,84.28,9.78,255.02,84.28,0,111.60,84.28,0,111.60,84.28,9.78;

BuildingSurface:Detailed,Face 11 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,327.42,0,9.78,0,0,9.78,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,0,0,9.78,0,84.28,9.78,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,0,84.28,9.78,111.60,84.28,9.78,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,9.78,327.42,84.28,9.78,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,9.78,327.42,0,9.78,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,9.78,111.60,105.96,9.78,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,9.78,255.02,105.96,9.78,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,9.78,255.02,84.28,9.78,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 10,Window,Ext Window,Face 9 10,,,,,,327.42,0.01,6.94,327.42,0.01,2.84,327.42,84.27,2.84,327.42,84.27,6.94;
FenestrationSurface:Detailed,Face 20 10,Window,Ext Window,Face 19 10,,,,,,255.02,84.29,6.94,255.02,84.29,2.84,255.02,105.95,2.84,255.02,105.95,6.94;

! nwin
FenestrationSurface:Detailed,Face 5 10,Window,Ext Window,Face 4 10,,,,,,111.59,84.28,8.66,111.59,84.28,1.12,0.01,84.28,1.12,0.01,84.28,8.66;
FenestrationSurface:Detailed,Face 8 10,Window,Ext Window,Face 7 10,,,,,,327.41,84.28,8.66,327.41,84.28,1.12,255.03,84.28,1.12,255.03,84.28,8.66;
FenestrationSurface:Detailed,Face 18 10,Window,Ext Window,Face 17 10,,,,,,255.01,105.96,8.66,255.01,105.96,1.12,111.61,105.96,1.12,111.61,105.96,8.66;

! swin
FenestrationSurface:Detailed,Face 12 10,Window,Ext Window,Face 11 10,,,,,,0.01,0,7.53,0.01,0,2.25,327.41,0,2.25,327.41,0,7.53;

! wwin
FenestrationSurface:Detailed,Face 3 10,Window,Ext Window,Face 2 10,,,,,,0,84.27,8.41,0,84.27,1.37,0,0.01,1.37,0,0.01,8.41;
FenestrationSurface:Detailed,Face 16 10,Window,Ext Window,Face 15 10,,,,,,111.60,105.95,8.41,111.60,105.95,1.37,111.60,84.29,1.37,111.60,84.29,8.41;

Zone,Thermal Zone 21,24.00,0,0,86.79,,1,,,,,,Yes;
Zone,Thermal Zone 22,24.00,0,0,86.79,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 11,Floor,Interior Floor,Thermal Zone 23,,Surface,Ceiling 1 10,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 11,Floor,Interior Floor,Thermal Zone 24,,Surface,Ceiling 2 10,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;


BuildingSurface:Detailed,Ceiling 1 11,Ceiling,Interior Ceiling,Thermal Zone 23,,Surface,Floor 1 12,NoSun,NoWind,,,327.42,0,13.61,327.42,84.28,13.61,255.02,84.28,13.61,111.60,84.28,13.61,0,84.28,13.61,0,0,13.61;
BuildingSurface:Detailed,Ceiling 2 11,Ceiling,Interior Ceiling,Thermal Zone 24,,Surface,Floor 2 12,NoSun,NoWind,,,255.02,84.28,13.61,255.02,105.96,13.61,111.60,105.96,13.61,111.60,84.28,13.61;

BuildingSurface:Detailed,Face 6 11,Wall,Interior Wall,Thermal Zone 23,,Surface,Face 21 11,NoSun,NoWind,,,111.60,84.28,13.61,255.02,84.28,13.61,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 11,Wall,Interior Wall,Thermal Zone 24,,Surface,Face 6 11,NoSun,NoWind,,,255.02,84.28,13.61,255.02,84.28,0,111.60,84.28,0,111.60,84.28,13.61;

BuildingSurface:Detailed,Face 11 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,327.42,0,13.61,0,0,13.61,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,0,0,13.61,0,84.28,13.61,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,0,84.28,13.61,111.60,84.28,13.61,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,13.61,327.42,84.28,13.61,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,13.61,327.42,0,13.61,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,13.61,111.60,105.96,13.61,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,13.61,255.02,105.96,13.61,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,13.61,255.02,84.28,13.61,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 11,Window,Ext Window,Face 9 11,,,,,,327.42,0.01,9.66,327.42,0.01,3.95,327.42,84.27,3.95,327.42,84.27,9.66;
FenestrationSurface:Detailed,Face 20 11,Window,Ext Window,Face 19 11,,,,,,255.02,84.29,9.66,255.02,84.29,3.95,255.02,105.95,3.95,255.02,105.95,9.66;

! nwin
FenestrationSurface:Detailed,Face 5 11,Window,Ext Window,Face 4 11,,,,,,111.59,84.28,12.04,111.59,84.28,1.57,0.01,84.28,1.57,0.01,84.28,12.04;
FenestrationSurface:Detailed,Face 8 11,Window,Ext Window,Face 7 11,,,,,,327.41,84.28,12.04,327.41,84.28,1.57,255.03,84.28,1.57,255.03,84.28,12.04;
FenestrationSurface:Detailed,Face 18 11,Window,Ext Window,Face 17 11,,,,,,255.01,105.96,12.04,255.01,105.96,1.57,111.61,105.96,1.57,111.61,105.96,12.04;

! swin
FenestrationSurface:Detailed,Face 12 11,Window,Ext Window,Face 11 11,,,,,,0.01,0,10.48,0.01,0,3.13,327.41,0,3.13,327.41,0,10.48;

! wwin
FenestrationSurface:Detailed,Face 3 11,Window,Ext Window,Face 2 11,,,,,,0,84.27,11.70,0,84.27,1.91,0,0.01,1.91,0,0.01,11.70;
FenestrationSurface:Detailed,Face 16 11,Window,Ext Window,Face 15 11,,,,,,111.60,105.95,11.70,111.60,105.95,1.91,111.60,84.29,1.91,111.60,84.29,11.70;

Zone,Thermal Zone 23,24.00,0,0,96.57,,1,,,,,,Yes;
Zone,Thermal Zone 24,24.00,0,0,96.57,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 12,Floor,Interior Floor,Thermal Zone 25,,Surface,Ceiling 1 11,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 12,Floor,Interior Floor,Thermal Zone 26,,Surface,Ceiling 2 11,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;



BuildingSurface:Detailed,Ceiling 1 12,Ceiling,Interior Ceiling,Thermal Zone 25,,Surface,Floor 1 A,NoSun,NoWind,,,327.42,0,9.96,327.42,84.28,9.96,255.02,84.28,9.96,111.60,84.28,9.96,0,84.28,9.96,0,0,9.96;
BuildingSurface:Detailed,Ceiling 2 12,Ceiling,Interior Ceiling,Thermal Zone 26,,Surface,Floor 2 A,NoSun,NoWind,,,255.02,84.28,9.96,255.02,105.96,9.96,111.60,105.96,9.96,111.60,84.28,9.96;

BuildingSurface:Detailed,Floor 1 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 1 12,NoSun,NoWind,,,0,0,0,0,84.28,0,111.60,84.28,0,255.02,84.28,0,327.42,84.28,0,327.42,0,0;
BuildingSurface:Detailed,Floor 2 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 2 12,NoSun,NoWind,,,111.60,84.28,0,111.60,105.96,0,255.02,105.96,0,255.02,84.28,0;

BuildingSurface:Detailed,Face 26,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,327.42,0,0,327.42,42.14,35.24,0,42.14,35.24;
BuildingSurface:Detailed,Face 27,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,183.31,42.14,35.24,327.42,42.14,35.24,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 28,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,42.14,35.24,183.31,42.14,35.24,111.60,84.28,0,0,84.28,0;

BuildingSurface:Detailed,Face 29,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,0,183.31,42.14,35.24,183.31,105.96,35.24,111.60,105.96,0;
BuildingSurface:Detailed,Face 30,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,183.31,42.14,35.24,255.02,84.28,0,255.02,105.96,0,183.31,105.96,35.24;

BuildingSurface:Detailed,Face 31,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,327.42,0,0,327.42,84.28,0,327.42,42.14,35.24;
BuildingSurface:Detailed,Face 32,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,0,42.14,35.24,0,84.28,0;
BuildingSurface:Detailed,Face 33,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,183.31,105.96,35.24,255.02,105.96,0,111.60,105.96,0;

BuildingSurface:Detailed,Face 6 12,Wall,Interior Wall,Thermal Zone 25,,Surface,Face 21 12,NoSun,NoWind,,,111.60,84.28,9.96,255.02,84.28,9.96,255.02,84.28,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 21 12,Wall,Interior Wall,Thermal Zone 26,,Surface,Face 6 12,NoSun,NoWind,,,255.02,84.28,9.96,255.02,84.28,0,111.60,84.28,0,111.60,84.28,9.96;

BuildingSurface:Detailed,Face 11 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,327.42,0,9.96,0,0,9.96,0,0,0,327.42,0,0;
BuildingSurface:Detailed,Face 2 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,0,0,9.96,0,84.28,9.96,0,84.28,0,0,0,0;
BuildingSurface:Detailed,Face 4 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,0,84.28,9.96,111.60,84.28,9.96,111.60,84.28,0,0,84.28,0;
BuildingSurface:Detailed,Face 7 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,255.02,84.28,9.96,327.42,84.28,9.96,327.42,84.28,0,255.02,84.28,0;
BuildingSurface:Detailed,Face 9 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,327.42,84.28,9.96,327.42,0,9.96,327.42,0,0,327.42,84.28,0;
BuildingSurface:Detailed,Face 15 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,111.60,84.28,9.96,111.60,105.96,9.96,111.60,105.96,0,111.60,84.28,0;
BuildingSurface:Detailed,Face 17 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,111.60,105.96,9.96,255.02,105.96,9.96,255.02,105.96,0,111.60,105.96,0;
BuildingSurface:Detailed,Face 19 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,255.02,105.96,9.96,255.02,84.28,9.96,255.02,84.28,0,255.02,105.96,0;

! ewin
FenestrationSurface:Detailed,Face 10 12,Window,Ext Window,Face 9 12,,,,,,327.42,0.01,7.07,327.42,0.01,2.89,327.42,84.27,2.89,327.42,84.27,7.07;
FenestrationSurface:Detailed,Face 20 12,Window,Ext Window,Face 19 12,,,,,,255.02,84.29,7.07,255.02,84.29,2.89,255.02,105.95,2.89,255.02,105.95,7.07;

! nwin
FenestrationSurface:Detailed,Face 5 12,Window,Ext Window,Face 4 12,,,,,,111.59,84.28,8.81,111.59,84.28,1.15,0.01,84.28,1.15,0.01,84.28,8.81;
FenestrationSurface:Detailed,Face 8 12,Window,Ext Window,Face 7 12,,,,,,327.41,84.28,8.81,327.41,84.28,1.15,255.03,84.28,1.15,255.03,84.28,8.81;
FenestrationSurface:Detailed,Face 18 12,Window,Ext Window,Face 17 12,,,,,,255.01,105.96,8.81,255.01,105.96,1.15,111.61,105.96,1.15,111.61,105.96,8.81;

! swin
FenestrationSurface:Detailed,Face 12 12,Window,Ext Window,Face 11 12,,,,,,0.01,0,7.67,0.01,0,2.29,327.41,0,2.29,327.41,0,7.67;

! wwin
FenestrationSurface:Detailed,Face 3 12,Window,Ext Window,Face 2 12,,,,,,0,84.27,8.57,0,84.27,1.39,0,0.01,1.39,0,0.01,8.57;
FenestrationSurface:Detailed,Face 16 12,Window,Ext Window,Face 15 12,,,,,,111.60,105.95,8.57,111.60,105.95,1.39,111.60,84.29,1.39,111.60,84.29,8.57;

Zone,Thermal Zone 25,24.00,0,0,110.18,,1,,,,,,Yes;
Zone,Thermal Zone 26,24.00,0,0,110.18,,1,,,,,,Yes;

Zone,Thermal Zone A,24.00,0,0,120.14,,1,,,,,,No;
ZoneList,Space Type A,Thermal Zone A;

! ==================================== Execution 1 Successful ====================================
! ==================================== Execution 2 Started ====================================

! wall material
Material,
  wall concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.398,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  wall gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.398,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wall wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.398,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall metal,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall brick,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance

! roof material
Material,
  roof concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.401,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  roof gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.401,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  roof wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.401,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof metal,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof brick,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance



! wall insu







! extro wall materials
Material,
  Wall Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance




! extro roof materials
Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Roof Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance







! real materials
Material,
  Wall Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

! roof insu
Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance



Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness m
  0.06,                                   !- Conductivity W/m-K
  368,                                    !- Density kg/m3
  590.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance


Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness m
  0.03,                                   !- Conductivity W/m-K
  43,                                     !- Density kg/m3
  1210,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness m
  1.311,                                  !- Conductivity W/m-K
  2240,                                   !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness m
  45.006,                                 !- Conductivity W/m-K
  7680,                                   !- Density kg/m3
  418.4,                                  !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pipe Steel,                             !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness m
  45.31,                                  !- Conductivity W/m-K
  7833,                                   !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance m2-K/W

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance m2-K/W

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance m2-K/W
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  1.51,                       !- U-Factor W/m2-K
  0.25;                                    !- Solar Heat Gain Coefficient

Construction,
  Ext Roof,                               !- Name
  roof concrete,                           !- Layer 1
  Roof Insulation [25];                   !- Layer 2

Construction,
  Ext Wall,                               !- Name
  wall concrete,                           !- Layer 1
  Wall Insulation [37];                   !- Layer 2

Construction,
  Ext Window,                             !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ExtSlabCarpet,                          !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3
ZoneList,
  Space Type 1,                           !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3,                         !- Zone Name 3
  Thermal Zone 4,                         !- Zone Name 4
  Thermal Zone 5,                         !- Zone Name 5
  Thermal Zone 6,                         !- Zone Name 6
  Thermal Zone 7,                         !- Zone Name 7
  Thermal Zone 8,                         !- Zone Name 8
  Thermal Zone 9;                         !- Zone Name 9

Lights,
  Lights 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.87,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  5.53,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 1;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.14,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 1,                        !- Name
  Space Type 1,                          !- Zone or ZoneList Name
  Occpancy Schedule 1,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.08,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 1,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 1 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 1,              !- Sunday Schedule:Day Name
  Activity Default Schedule 1,              !- Monday Schedule:Day Name
  Activity Default Schedule 1,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 1,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 1,              !- Thursday Schedule:Day Name
  Activity Default Schedule 1,              !- Friday Schedule:Day Name
  Activity Default Schedule 1,              !- Saturday Schedule:Day Name
  Activity Default Schedule 1,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 1,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 1;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 1,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 1,
  Fraction,
  No,
  01:00, 0.27,                   !- Value Until Time
  02:00, 0.27,                   !- Value Until Time
  03:00, 0.27,                   !- Value Until Time
  04:00, 0.27,                   !- Value Until Time
  05:00, 0.27,                   !- Value Until Time
  06:00, 0.27,                   !- Value Until Time
  07:00, 0.75,                   !- Value Until Time
  08:00, 0.75,                   !- Value Until Time
  09:00, 0.75,                   !- Value Until Time
  10:00, 0.75,                   !- Value Until Time
  11:00, 0.75,                   !- Value Until Time
  12:00, 0.75,                   !- Value Until Time
  13:00, 0.75,                   !- Value Until Time
  14:00, 0.75,                   !- Value Until Time
  15:00, 0.27,                   !- Value Until Time
  16:00, 0.27,                   !- Value Until Time
  17:00, 0.27,                   !- Value Until Time
  18:00, 0.27,                   !- Value Until Time
  19:00, 0.27,                   !- Value Until Time
  20:00, 0.27,                   !- Value Until Time
  21:00, 0.27,                   !- Value Until Time
  22:00, 0.27,                   !- Value Until Time
  23:00, 0.27,                   !- Value Until Time
  24:00, 0.27;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                   !- Monday Schedule:Day Name
  Occ Default Schedule 1,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                   !- Friday Schedule:Day Name
  Occ Default Schedule 1,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 2,                           !- Name
  Thermal Zone 10,                         !- Zone Name 1
  Thermal Zone 11,                         !- Zone Name 2
  Thermal Zone 12,                         !- Zone Name 3
  Thermal Zone 13,                         !- Zone Name 4
  Thermal Zone 14,                         !- Zone Name 5
  Thermal Zone 15,                         !- Zone Name 6
  Thermal Zone 16,                         !- Zone Name 7
  Thermal Zone 17,                         !- Zone Name 8
  Thermal Zone 18,                         !- Zone Name 9
  Thermal Zone 19,                         !- Zone Name 10
  Thermal Zone 20;                         !- Zone Name 11

Lights,
  Lights 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.29,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  8.82,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 2;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.49,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 2,                        !- Name
  Space Type 2,                          !- Zone or ZoneList Name
  Occpancy Schedule 2,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.03,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 2,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 2 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 2,              !- Sunday Schedule:Day Name
  Activity Default Schedule 2,              !- Monday Schedule:Day Name
  Activity Default Schedule 2,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 2,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 2,              !- Thursday Schedule:Day Name
  Activity Default Schedule 2,              !- Friday Schedule:Day Name
  Activity Default Schedule 2,              !- Saturday Schedule:Day Name
  Activity Default Schedule 2,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 2,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 2;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 2,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 2,
  Fraction,
  No,
  01:00, 0.19,                   !- Value Until Time
  02:00, 0.19,                   !- Value Until Time
  03:00, 0.19,                   !- Value Until Time
  04:00, 0.19,                   !- Value Until Time
  05:00, 0.19,                   !- Value Until Time
  06:00, 0.19,                   !- Value Until Time
  07:00, 0.19,                   !- Value Until Time
  08:00, 0.97,                   !- Value Until Time
  09:00, 0.97,                   !- Value Until Time
  10:00, 0.97,                   !- Value Until Time
  11:00, 0.97,                   !- Value Until Time
  12:00, 0.97,                   !- Value Until Time
  13:00, 0.97,                   !- Value Until Time
  14:00, 0.19,                   !- Value Until Time
  15:00, 0.19,                   !- Value Until Time
  16:00, 0.19,                   !- Value Until Time
  17:00, 0.19,                   !- Value Until Time
  18:00, 0.19,                   !- Value Until Time
  19:00, 0.19,                   !- Value Until Time
  20:00, 0.19,                   !- Value Until Time
  21:00, 0.19,                   !- Value Until Time
  22:00, 0.19,                   !- Value Until Time
  23:00, 0.19,                   !- Value Until Time
  24:00, 0.19;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                   !- Monday Schedule:Day Name
  Occ Default Schedule 2,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                   !- Friday Schedule:Day Name
  Occ Default Schedule 2,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 2,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 3,                           !- Name
  Thermal Zone 21,                         !- Zone Name 1
  Thermal Zone 22,                         !- Zone Name 2
  Thermal Zone 23,                         !- Zone Name 3
  Thermal Zone 24,                         !- Zone Name 4
  Thermal Zone 25,                         !- Zone Name 5
  Thermal Zone 26;                         !- Zone Name 6

Lights,
  Lights 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.36,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  4.83,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 3;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.52,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 3,                        !- Name
  Space Type 3,                          !- Zone or ZoneList Name
  Occpancy Schedule 3,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 3,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 3 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 3,              !- Sunday Schedule:Day Name
  Activity Default Schedule 3,              !- Monday Schedule:Day Name
  Activity Default Schedule 3,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 3,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 3,              !- Thursday Schedule:Day Name
  Activity Default Schedule 3,              !- Friday Schedule:Day Name
  Activity Default Schedule 3,              !- Saturday Schedule:Day Name
  Activity Default Schedule 3,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 3,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 3;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 3,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 3,
  Fraction,
  No,
  01:00, 0.18,                   !- Value Until Time
  02:00, 0.18,                   !- Value Until Time
  03:00, 0.18,                   !- Value Until Time
  04:00, 0.18,                   !- Value Until Time
  05:00, 0.18,                   !- Value Until Time
  06:00, 0.18,                   !- Value Until Time
  07:00, 0.18,                   !- Value Until Time
  08:00, 0.18,                   !- Value Until Time
  09:00, 0.18,                   !- Value Until Time
  10:00, 0.88,                   !- Value Until Time
  11:00, 0.88,                   !- Value Until Time
  12:00, 0.88,                   !- Value Until Time
  13:00, 0.88,                   !- Value Until Time
  14:00, 0.88,                   !- Value Until Time
  15:00, 0.88,                   !- Value Until Time
  16:00, 0.88,                   !- Value Until Time
  17:00, 0.88,                   !- Value Until Time
  18:00, 0.18,                   !- Value Until Time
  19:00, 0.18,                   !- Value Until Time
  20:00, 0.18,                   !- Value Until Time
  21:00, 0.18,                   !- Value Until Time
  22:00, 0.18,                   !- Value Until Time
  23:00, 0.18,                   !- Value Until Time
  24:00, 0.18;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                   !- Monday Schedule:Day Name
  Occ Default Schedule 3,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                   !- Friday Schedule:Day Name
  Occ Default Schedule 3,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 3,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 3,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1




! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 21
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 22
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 23
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 24
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 25
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 26
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 1,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 1,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 2,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 2,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 3,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 3,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 4,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 4,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 5,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 5,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 6,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 6,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 7,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 7,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 8,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 8,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 9,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 9,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 10,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 10,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 11,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 11,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 12,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 12,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 13,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 13,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 14,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 14,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 15,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 15,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 16,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 16,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 17,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 17,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 18,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 18,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 19,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 19,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 20,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 20,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 21
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 21 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 21,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 21,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 21,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 21,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 21;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 21,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 21 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 21,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 21,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 21 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 21,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 21,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 21,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 21,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 21;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 21,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 21 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 21,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 21,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 22
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 22 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 22,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 22,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 22,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 22,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 22;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 22,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 22 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 22,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 22,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 22 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 22,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 22,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 22,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 22,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 22;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 22,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 22 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 22,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 22,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 23
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 23 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 23,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 23,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 23,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 23,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 23;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 23,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 23 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 23,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 23,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 23 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 23,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 23,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 23,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 23,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 23;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 23,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 23 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 23,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 23,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 24
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 24 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 24,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 24,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 24,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 24,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 24;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 24,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 24 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 24,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 24,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 24 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 24,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 24,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 24,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 24,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 24;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 24,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 24 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 24,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 24,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 25
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 25 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 25,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 25,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 25,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 25,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 25;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 25,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 25 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 25,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 25,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 25 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 25,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 25,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 25,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 25,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 25;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 25,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 25 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 25,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 25,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 26
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 26 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 26,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 26,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 26,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 26,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 26;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 26,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 26 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 26,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 26,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 26 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 26,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 26,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 26,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 26,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 26;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 26,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 26 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 26,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 26,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;


Schedule:Day:Interval,
  ClgSetp Default Schedule 1,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 1,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 2,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 2,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 3,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 3,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 4,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 4,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 5,
  Temperature 37,
  No,
  01:00, 28.4,                   !- Value Until Time
  02:00, 28.4,                   !- Value Until Time
  03:00, 28.4,                   !- Value Until Time
  04:00, 28.4,                   !- Value Until Time
  05:00, 28.4,                   !- Value Until Time
  06:00, 28.4,                   !- Value Until Time
  07:00, 28.4,                   !- Value Until Time
  08:00, 28.4,                   !- Value Until Time
  09:00, 24.2,                   !- Value Until Time
  10:00, 24.2,                   !- Value Until Time
  11:00, 24.2,                   !- Value Until Time
  12:00, 24.2,                   !- Value Until Time
  13:00, 24.2,                   !- Value Until Time
  14:00, 24.2,                   !- Value Until Time
  15:00, 28.4,                   !- Value Until Time
  16:00, 28.4,                   !- Value Until Time
  17:00, 28.4,                   !- Value Until Time
  18:00, 28.4,                   !- Value Until Time
  19:00, 28.4,                   !- Value Until Time
  20:00, 28.4,                   !- Value Until Time
  21:00, 28.4,                   !- Value Until Time
  22:00, 28.4,                   !- Value Until Time
  23:00, 28.4,                   !- Value Until Time
  24:00, 28.4;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 5,
  Temperature 36,
  No,
  01:00, 23.1,                   !- Value Until Time
  02:00, 23.1,                   !- Value Until Time
  03:00, 23.1,                   !- Value Until Time
  04:00, 23.1,                   !- Value Until Time
  05:00, 23.1,                   !- Value Until Time
  06:00, 23.1,                   !- Value Until Time
  07:00, 23.1,                   !- Value Until Time
  08:00, 23.1,                   !- Value Until Time
  09:00, 21.9,                   !- Value Until Time
  10:00, 21.9,                   !- Value Until Time
  11:00, 21.9,                   !- Value Until Time
  12:00, 21.9,                   !- Value Until Time
  13:00, 21.9,                   !- Value Until Time
  14:00, 21.9,                   !- Value Until Time
  15:00, 23.1,                   !- Value Until Time
  16:00, 23.1,                   !- Value Until Time
  17:00, 23.1,                   !- Value Until Time
  18:00, 23.1,                   !- Value Until Time
  19:00, 23.1,                   !- Value Until Time
  20:00, 23.1,                   !- Value Until Time
  21:00, 23.1,                   !- Value Until Time
  22:00, 23.1,                   !- Value Until Time
  23:00, 23.1,                   !- Value Until Time
  24:00, 23.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 6,
  Temperature 37,
  No,
  01:00, 28.4,                   !- Value Until Time
  02:00, 28.4,                   !- Value Until Time
  03:00, 28.4,                   !- Value Until Time
  04:00, 28.4,                   !- Value Until Time
  05:00, 28.4,                   !- Value Until Time
  06:00, 28.4,                   !- Value Until Time
  07:00, 28.4,                   !- Value Until Time
  08:00, 28.4,                   !- Value Until Time
  09:00, 24.2,                   !- Value Until Time
  10:00, 24.2,                   !- Value Until Time
  11:00, 24.2,                   !- Value Until Time
  12:00, 24.2,                   !- Value Until Time
  13:00, 24.2,                   !- Value Until Time
  14:00, 24.2,                   !- Value Until Time
  15:00, 28.4,                   !- Value Until Time
  16:00, 28.4,                   !- Value Until Time
  17:00, 28.4,                   !- Value Until Time
  18:00, 28.4,                   !- Value Until Time
  19:00, 28.4,                   !- Value Until Time
  20:00, 28.4,                   !- Value Until Time
  21:00, 28.4,                   !- Value Until Time
  22:00, 28.4,                   !- Value Until Time
  23:00, 28.4,                   !- Value Until Time
  24:00, 28.4;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 6,
  Temperature 36,
  No,
  01:00, 23.1,                   !- Value Until Time
  02:00, 23.1,                   !- Value Until Time
  03:00, 23.1,                   !- Value Until Time
  04:00, 23.1,                   !- Value Until Time
  05:00, 23.1,                   !- Value Until Time
  06:00, 23.1,                   !- Value Until Time
  07:00, 23.1,                   !- Value Until Time
  08:00, 23.1,                   !- Value Until Time
  09:00, 21.9,                   !- Value Until Time
  10:00, 21.9,                   !- Value Until Time
  11:00, 21.9,                   !- Value Until Time
  12:00, 21.9,                   !- Value Until Time
  13:00, 21.9,                   !- Value Until Time
  14:00, 21.9,                   !- Value Until Time
  15:00, 23.1,                   !- Value Until Time
  16:00, 23.1,                   !- Value Until Time
  17:00, 23.1,                   !- Value Until Time
  18:00, 23.1,                   !- Value Until Time
  19:00, 23.1,                   !- Value Until Time
  20:00, 23.1,                   !- Value Until Time
  21:00, 23.1,                   !- Value Until Time
  22:00, 23.1,                   !- Value Until Time
  23:00, 23.1,                   !- Value Until Time
  24:00, 23.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 7,
  Temperature 37,
  No,
  01:00, 28.4,                   !- Value Until Time
  02:00, 28.4,                   !- Value Until Time
  03:00, 28.4,                   !- Value Until Time
  04:00, 28.4,                   !- Value Until Time
  05:00, 28.4,                   !- Value Until Time
  06:00, 28.4,                   !- Value Until Time
  07:00, 28.4,                   !- Value Until Time
  08:00, 28.4,                   !- Value Until Time
  09:00, 24.2,                   !- Value Until Time
  10:00, 24.2,                   !- Value Until Time
  11:00, 24.2,                   !- Value Until Time
  12:00, 24.2,                   !- Value Until Time
  13:00, 24.2,                   !- Value Until Time
  14:00, 24.2,                   !- Value Until Time
  15:00, 28.4,                   !- Value Until Time
  16:00, 28.4,                   !- Value Until Time
  17:00, 28.4,                   !- Value Until Time
  18:00, 28.4,                   !- Value Until Time
  19:00, 28.4,                   !- Value Until Time
  20:00, 28.4,                   !- Value Until Time
  21:00, 28.4,                   !- Value Until Time
  22:00, 28.4,                   !- Value Until Time
  23:00, 28.4,                   !- Value Until Time
  24:00, 28.4;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 7,
  Temperature 36,
  No,
  01:00, 23.1,                   !- Value Until Time
  02:00, 23.1,                   !- Value Until Time
  03:00, 23.1,                   !- Value Until Time
  04:00, 23.1,                   !- Value Until Time
  05:00, 23.1,                   !- Value Until Time
  06:00, 23.1,                   !- Value Until Time
  07:00, 23.1,                   !- Value Until Time
  08:00, 23.1,                   !- Value Until Time
  09:00, 21.9,                   !- Value Until Time
  10:00, 21.9,                   !- Value Until Time
  11:00, 21.9,                   !- Value Until Time
  12:00, 21.9,                   !- Value Until Time
  13:00, 21.9,                   !- Value Until Time
  14:00, 21.9,                   !- Value Until Time
  15:00, 23.1,                   !- Value Until Time
  16:00, 23.1,                   !- Value Until Time
  17:00, 23.1,                   !- Value Until Time
  18:00, 23.1,                   !- Value Until Time
  19:00, 23.1,                   !- Value Until Time
  20:00, 23.1,                   !- Value Until Time
  21:00, 23.1,                   !- Value Until Time
  22:00, 23.1,                   !- Value Until Time
  23:00, 23.1,                   !- Value Until Time
  24:00, 23.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 8,
  Temperature 37,
  No,
  01:00, 28.4,                   !- Value Until Time
  02:00, 28.4,                   !- Value Until Time
  03:00, 28.4,                   !- Value Until Time
  04:00, 28.4,                   !- Value Until Time
  05:00, 28.4,                   !- Value Until Time
  06:00, 28.4,                   !- Value Until Time
  07:00, 28.4,                   !- Value Until Time
  08:00, 28.4,                   !- Value Until Time
  09:00, 24.2,                   !- Value Until Time
  10:00, 24.2,                   !- Value Until Time
  11:00, 24.2,                   !- Value Until Time
  12:00, 24.2,                   !- Value Until Time
  13:00, 24.2,                   !- Value Until Time
  14:00, 24.2,                   !- Value Until Time
  15:00, 28.4,                   !- Value Until Time
  16:00, 28.4,                   !- Value Until Time
  17:00, 28.4,                   !- Value Until Time
  18:00, 28.4,                   !- Value Until Time
  19:00, 28.4,                   !- Value Until Time
  20:00, 28.4,                   !- Value Until Time
  21:00, 28.4,                   !- Value Until Time
  22:00, 28.4,                   !- Value Until Time
  23:00, 28.4,                   !- Value Until Time
  24:00, 28.4;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 8,
  Temperature 36,
  No,
  01:00, 23.1,                   !- Value Until Time
  02:00, 23.1,                   !- Value Until Time
  03:00, 23.1,                   !- Value Until Time
  04:00, 23.1,                   !- Value Until Time
  05:00, 23.1,                   !- Value Until Time
  06:00, 23.1,                   !- Value Until Time
  07:00, 23.1,                   !- Value Until Time
  08:00, 23.1,                   !- Value Until Time
  09:00, 21.9,                   !- Value Until Time
  10:00, 21.9,                   !- Value Until Time
  11:00, 21.9,                   !- Value Until Time
  12:00, 21.9,                   !- Value Until Time
  13:00, 21.9,                   !- Value Until Time
  14:00, 21.9,                   !- Value Until Time
  15:00, 23.1,                   !- Value Until Time
  16:00, 23.1,                   !- Value Until Time
  17:00, 23.1,                   !- Value Until Time
  18:00, 23.1,                   !- Value Until Time
  19:00, 23.1,                   !- Value Until Time
  20:00, 23.1,                   !- Value Until Time
  21:00, 23.1,                   !- Value Until Time
  22:00, 23.1,                   !- Value Until Time
  23:00, 23.1,                   !- Value Until Time
  24:00, 23.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 9,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 9,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 10,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 10,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 11,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 11,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 12,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 12,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 13,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 13,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 14,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 14,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 15,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 15,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 16,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 16,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 17,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 17,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 18,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 18,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 19,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 19,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 20,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 20,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 21,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 21,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 22,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 22,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 23,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 23,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 24,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 24,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 25,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 25,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 26,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 26,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 3,                         !- Zone or ZoneList Name 3
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 4,                         !- Zone or ZoneList Name 4
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name 4
  ;                                       !- Design Specification Zone Air Distribution Object Name 4

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 1,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  15.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  15.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  15.3;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner 1 Node Air Supply 1 Supply Path, !- Name
  Node Air Supply 1,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node Air Supply 1,                      !- Inlet Node Name
  Node Air Thermal Zone 1 Terminal,       !- Outlet Node Name 1
  Node Air Thermal Zone 2 Terminal,       !- Outlet Node Name 2
  Node Air Thermal Zone 3 Terminal,       !- Outlet Node Name 3
  Node Air Thermal Zone 4 Terminal;       !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner 1 Return Path,          !- Name
  Node Air Return 1,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node Air Return 1,                      !- Outlet Node Name
  Node Air Thermal Zone 1 Out,            !- Inlet Node Name 1
  Node Air Thermal Zone 2 Out,            !- Inlet Node Name 2
  Node Air Thermal Zone 3 Out,            !- Inlet Node Name 3
  Node Air Thermal Zone 4 Out;            !- Inlet Node Name 4

! AHU loop 1,

AirLoopHVAC,
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop Air Conditioner 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  Packaged Rooftop Air Conditioner 1 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 1,                 !- Supply Side Inlet Node Name
  Node Air Return 1,                      !- Demand Side Outlet Node Name
  Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop Air Conditioner 1 Supply Outlet Nodes,  !- Name
  Node Air Deck Supply 1;                 !- Node Name 1

NodeList,
  Packaged Rooftop Air Conditioner 1 Demand Inlet Nodes,   !- Name
  Node Air Supply 1;                      !- Node Name 1

Sizing:System,
  Packaged Rooftop Air Conditioner 1,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  15.3,                                   !- Central Cooling Design Supply Air Temperature C
  46.4,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop Air Conditioner 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Air Conditioner 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Air Conditioner 1 Availability Manager, !- Name
  Always On Discrete;                   !- Schedule Name

BranchList,
  Packaged Rooftop Air Conditioner 1 Supply Branches, !- Name
  Packaged Rooftop Air Conditioner 1 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Air Conditioner 1 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node Air Deck Return 1,                 !- Component Inlet Node Name 1
  Node Air Deck Mixed 1,                  !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Spd DX Clg Coil 1 CoilSystem,         !- Component Name 2
  Node Air Deck Mixed 1,                  !- Component Inlet Node Name 2
  Node Air Deck Cooling 1,                !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                      !- Component Object Type 3
  1 Spd DX htg Coil 1 CoilSystem,                         !- Component Name 3
  Node Air Deck Cooling 1,                !- Component Inlet Node Name 3
  Node Air Deck Heating 1,                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Coil Heating Electric 1,                !- Component Name 4
  Node Air Deck Heating 1,                  !- Component Inlet Node Name 4
  Node Air Deck Elec Heating 1,             !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 4
  Const Spd Fan 1,                        !- Component Name 4
  Node Air Deck Elec Heating 1,                !- Component Inlet Node Name 4
  Node Air Deck Supply 1;                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node Air Deck Exhaust 1,                !- Relief Air Outlet Node Name
  Node Air Deck Return 1,                 !- Return Air Node Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  DifferentialEnthalpy,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 1;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 1,                !- Relief Air Stream Node Name
  Node Air Deck Return 1;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck Mixed 1 OS Default SPM,   !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Mixed 1;                  !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Spd DX Clg Coil 1 CoilSystem,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Deck Mixed 1,                  !- DX Cooling Coil System Inlet Node Name
  Node Air Deck Cooling 1,                                 !- DX Cooling Coil System Outlet Node Name
  Node Air Deck Cooling 1,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  1 Spd DX Clg Coil 1;                    !- Cooling Coil Name

SetpointManager:MixedAir,
  Node Air Deck Cooling 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Cooling 1;                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  1 Spd DX Clg Coil 1,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.97,                                      !- Gross Rated Cooling COP W/W
  Autosize,                               !- Rated Air Flow Rate m3/s
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate W/(m3/s)
  Node Air Deck Mixed 1,                  !- Air Inlet Node Name
  Node Air Deck Cooling 1,                                 !- Air Outlet Node Name
  OS:Curve:Biquadratic 1,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 1,                   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 2,                 !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 2,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 3,                   !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation C
  ,                                       !- Nominal Time for Condensate Removal to Begin s
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  ,                                       !- Maximum Cycling Rate cycles/hr
  ,                                       !- Latent Capacity Time Constant s
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness
  Autosize,                               !- Evaporative Condenser Air Flow Rate m3/s
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption W
  0,                                      !- Crankcase Heater Capacity W
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation C
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity W/K
  10;                                     !- Basin Heater Setpoint Temperature C

CoilSystem:Heating:DX,
  1 Spd DX htg Coil 1 CoilSystem, !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  1 Spd DX htg Coil 1;         !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  1 Spd DX htg Coil 1,         !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity W
  6.14,                                      !- Gross Rated Heating COP W/W
  Autosize,                               !- Rated Air Flow Rate m3/s
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate W/(m3/s)
  Node Air Deck Cooling 1,                  !- Air Inlet Node Name
  Node Air Deck Heating 1,                  !- Air Outlet Node Name
  Curve Cubic 1,                          !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 2,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 3,                          !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation C
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor C
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation C
  0,                                      !- Crankcase Heater Capacity W
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation C
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity W

SetpointManager:MixedAir,
  Node Air Deck Heating 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Heating 1;                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity W
  Node Air Deck Heating 1,                  !- Air Inlet Node Name
  Node Air Deck Elec Heating 1,             !- Air Outlet Node Name
  Node Air Deck Elec Heating 1;             !- Temperature Setpoint Node Name


SetpointManager:MixedAir,
  Node Air Deck Elec Heating 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                   !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 1,             !- Fan Inlet Node Name
  Node Air Deck Supply 1,                   !- Fan Outlet Node Name
  Node Air Deck Elec Heating 1;             !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan 1,                        !- Name
  Always On Discrete,                   !- Availability Schedule Name
  0.64,                                    !- Fan Total Efficiency
  873,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node Air Deck Elec Heating 1,                                 !- Air Inlet Node Name
  Node Air Deck Supply 1,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature C
  99,                                     !- Maximum Supply Air Temperature C
  Thermal Zone 1,                         !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node Air Thermal Zone 1 In,             !- Zone Inlet Node Name
  Node Air Deck Supply 1;                   !- Setpoint Node or NodeList Name

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 5,                         !- Zone or ZoneList Name 1
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 6,                         !- Zone or ZoneList Name 2
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 7,                         !- Zone or ZoneList Name 3
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 8,                         !- Zone or ZoneList Name 4
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 9,                         !- Zone or ZoneList Name 5
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name 5
  ;                                       !- Design Specification Zone Air Distribution Object Name 5

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 2,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 2,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 2,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 2,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 2,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 2,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 2,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 2;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 2,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner 2 Node Air Supply 2 Supply Path, !- Name
  Node Air Supply 2,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node Air Supply 2,                      !- Inlet Node Name
  Node Air Thermal Zone 5 Terminal,       !- Outlet Node Name 1
  Node Air Thermal Zone 6 Terminal,       !- Outlet Node Name 2
  Node Air Thermal Zone 7 Terminal,       !- Outlet Node Name 3
  Node Air Thermal Zone 8 Terminal,       !- Outlet Node Name 4
  Node Air Thermal Zone 9 Terminal;       !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner 2 Return Path,          !- Name
  Node Air Return 2,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node Air Return 2,                      !- Outlet Node Name
  Node Air Thermal Zone 5 Out,            !- Inlet Node Name 1
  Node Air Thermal Zone 6 Out,            !- Inlet Node Name 2
  Node Air Thermal Zone 7 Out,            !- Inlet Node Name 3
  Node Air Thermal Zone 8 Out,            !- Inlet Node Name 4
  Node Air Thermal Zone 9 Out;            !- Inlet Node Name 5

! AHU loop 2,

AirLoopHVAC,
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  Packaged Rooftop Air Conditioner 2Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  Packaged Rooftop Air Conditioner 2 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 2,                 !- Supply Side Inlet Node Name
  Node Air Return 2,                      !- Demand Side Outlet Node Name
  Packaged Rooftop Air Conditioner 2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Packaged Rooftop Air Conditioner 2 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Packaged Rooftop Air Conditioner 2 Supply Outlet Nodes,  !- Name
  Node Air Deck Supply 2;                 !- Node Name 1

NodeList,
  Packaged Rooftop Air Conditioner 2 Demand Inlet Nodes,   !- Name
  Node Air Supply 2;                      !- Node Name 1

Sizing:System,
  Packaged Rooftop Air Conditioner 2,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  17.7,                                   !- Central Cooling Design Supply Air Temperature C
  44.5,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Packaged Rooftop Air Conditioner 2Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Packaged Rooftop Air Conditioner 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Packaged Rooftop Air Conditioner 2 Availability Manager, !- Name
  Always On Discrete;                   !- Schedule Name

BranchList,
  Packaged Rooftop Air Conditioner 2 Supply Branches, !- Name
  Packaged Rooftop Air Conditioner 2 Main Branch; !- Branch Name 1

Branch,
  Packaged Rooftop Air Conditioner 2 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node Air Deck Return 2,                 !- Component Inlet Node Name 1
  Node Air Deck Mixed 2,                  !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  1 Spd DX Clg Coil 2 CoilSystem,         !- Component Name 2
  Node Air Deck Mixed 2,                  !- Component Inlet Node Name 2
  Node Air Deck Cooling 2,                !- Component Outlet Node Name 2
  CoilSystem:Heating:DX,                      !- Component Object Type 3
  1 Spd DX htg Coil 2 CoilSystem,                         !- Component Name 3
  Node Air Deck Cooling 2,                !- Component Inlet Node Name 3
  Node Air Deck Heating 2,                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  Coil Heating Electric 2,                !- Component Name 4
  Node Air Deck Heating 2,                  !- Component Inlet Node Name 4
  Node Air Deck Elec Heating 2,             !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 4
  Const Spd Fan 2,                        !- Component Name 4
  Node Air Deck Elec Heating 2,                !- Component Inlet Node Name 4
  Node Air Deck Supply 2;                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node Air Deck Exhaust 2,                !- Relief Air Outlet Node Name
  Node Air Deck Return 2,                 !- Return Air Node Name
  Node Air Deck Mixed 2,                  !- Mixed Air Node Name
  Node Air Deck Fresh 2,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  DifferentialDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 2;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node Air Deck Mixed 2,                  !- Mixed Air Node Name
  Node Air Deck Fresh 2,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 2,                !- Relief Air Stream Node Name
  Node Air Deck Return 2;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck Mixed 2 OS Default SPM,   !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 2,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 2,                !- Fan Inlet Node Name
  Node Air Deck Supply 2,                 !- Fan Outlet Node Name
  Node Air Deck Mixed 2;                  !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  1 Spd DX Clg Coil 2 CoilSystem,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Deck Mixed 2,                  !- DX Cooling Coil System Inlet Node Name
  Node Air Deck Cooling 2,                                 !- DX Cooling Coil System Outlet Node Name
  Node Air Deck Cooling 2,                                 !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  1 Spd DX Clg Coil 2;                    !- Cooling Coil Name

SetpointManager:MixedAir,
  Node Air Deck Cooling 2 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 2,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 2,                !- Fan Inlet Node Name
  Node Air Deck Supply 2,                 !- Fan Outlet Node Name
  Node Air Deck Cooling 2;                !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  1 Spd DX Clg Coil 2,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  5.68,                                      !- Gross Rated Cooling COP W/W
  Autosize,                               !- Rated Air Flow Rate m3/s
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate W/(m3/s)
  Node Air Deck Mixed 2,                  !- Air Inlet Node Name
  Node Air Deck Cooling 2,                                 !- Air Outlet Node Name
  OS:Curve:Biquadratic 1,                 !- Total Cooling Capacity Function of Temperature Curve Name
  OS:Curve:Quadratic 1,                   !- Total Cooling Capacity Function of Flow Fraction Curve Name
  OS:Curve:Biquadratic 2,                 !- Energy Input Ratio Function of Temperature Curve Name
  OS:Curve:Quadratic 2,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  OS:Curve:Quadratic 3,                   !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation C
  ,                                       !- Nominal Time for Condensate Removal to Begin s
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  ,                                       !- Maximum Cycling Rate cycles/hr
  ,                                       !- Latent Capacity Time Constant s
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness
  Autosize,                               !- Evaporative Condenser Air Flow Rate m3/s
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption W
  0,                                      !- Crankcase Heater Capacity W
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation C
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity W/K
  10;                                     !- Basin Heater Setpoint Temperature C

CoilSystem:Heating:DX,
  1 Spd DX htg Coil 2 CoilSystem, !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,            !- Heating Coil Object Type
  1 Spd DX htg Coil 2;         !- Heating Coil Name

Coil:Heating:DX:SingleSpeed,
  1 Spd DX htg Coil 2,         !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Heating Capacity W
  5.59,                                      !- Gross Rated Heating COP W/W
  Autosize,                               !- Rated Air Flow Rate m3/s
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate W/(m3/s)
  Node Air Deck Cooling 2,                  !- Air Inlet Node Name
  Node Air Deck Heating 2,                  !- Air Outlet Node Name
  Curve Cubic 1,                          !- Heating Capacity Function of Temperature Curve Name
  Curve Cubic 2,                          !- Heating Capacity Function of Flow Fraction Curve Name
  Curve Cubic 3,                          !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 5,                      !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation C
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor C
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation C
  0,                                      !- Crankcase Heater Capacity W
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation C
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity W

SetpointManager:MixedAir,
  Node Air Deck Heating 2 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 2,                 !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 2,                !- Fan Inlet Node Name
  Node Air Deck Supply 2,                 !- Fan Outlet Node Name
  Node Air Deck Heating 2;                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete hvac_library,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity W
  Node Air Deck Heating 2,                  !- Air Inlet Node Name
  Node Air Deck Elec Heating 2,             !- Air Outlet Node Name
  Node Air Deck Elec Heating 2;             !- Temperature Setpoint Node Name


SetpointManager:MixedAir,
  Node Air Deck Elec Heating 2 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 2,                   !- Reference Setpoint Node Name
  Node Air Deck Elec Heating 2,             !- Fan Inlet Node Name
  Node Air Deck Supply 2,                   !- Fan Outlet Node Name
  Node Air Deck Elec Heating 2;             !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Const Spd Fan 2,                        !- Name
  Always On Discrete,                   !- Availability Schedule Name
  0.86,                                    !- Fan Total Efficiency
  489,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node Air Deck Elec Heating 2,                                 !- Air Inlet Node Name
  Node Air Deck Supply 2,                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature C
  99,                                     !- Maximum Supply Air Temperature C
  Thermal Zone 2,                         !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node Air Thermal Zone 2 In,             !- Zone Inlet Node Name
  Node Air Deck Supply 2;                   !- Setpoint Node or NodeList Name

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 10,                         !- Zone or ZoneList Name 1
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 11,                         !- Zone or ZoneList Name 2
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 12,                         !- Zone or ZoneList Name 3
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 13,                         !- Zone or ZoneList Name 4
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 14,                         !- Zone or ZoneList Name 5
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 15,                         !- Zone or ZoneList Name 6
  Ventilation 15,                            !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 16,                         !- Zone or ZoneList Name 7
  Ventilation 16,                            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone 17,                         !- Zone or ZoneList Name 8
  Ventilation 17,                            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Thermal Zone 18,                         !- Zone or ZoneList Name 9
  Ventilation 18,                            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Thermal Zone 19,                         !- Zone or ZoneList Name 10
  Ventilation 19,                            !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Thermal Zone 20,                         !- Zone or ZoneList Name 11
  Ventilation 20,                            !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Thermal Zone 21,                         !- Zone or ZoneList Name 12
  Ventilation 21,                            !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Thermal Zone 22,                         !- Zone or ZoneList Name 13
  Ventilation 22,                            !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Thermal Zone 23,                         !- Zone or ZoneList Name 14
  Ventilation 23,                            !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Thermal Zone 24,                         !- Zone or ZoneList Name 15
  Ventilation 24,                            !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Thermal Zone 25,                         !- Zone or ZoneList Name 16
  Ventilation 25,                            !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Thermal Zone 26,                         !- Zone or ZoneList Name 17
  Ventilation 26,                            !- Design Specification Outdoor Air Object Name 17
  ;                                       !- Design Specification Zone Air Distribution Object Name 17

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 3,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 3,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 3,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.3;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 3,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 3,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 3,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 3;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 3,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC:SupplyPath,
  Packaged Rooftop Air Conditioner 3 Node Air Supply 3 Supply Path, !- Name
  Node Air Supply 3,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node Air Supply 3,                      !- Inlet Node Name
  Node Air Thermal Zone 10 Terminal,       !- Outlet Node Name 1
  Node Air Thermal Zone 11 Terminal,       !- Outlet Node Name 2
  Node Air Thermal Zone 12 Terminal,       !- Outlet Node Name 3
  Node Air Thermal Zone 13 Terminal,       !- Outlet Node Name 4
  Node Air Thermal Zone 14 Terminal,       !- Outlet Node Name 5
  Node Air Thermal Zone 15 Terminal,       !- Outlet Node Name 6
  Node Air Thermal Zone 16 Terminal,       !- Outlet Node Name 7
  Node Air Thermal Zone 17 Terminal,       !- Outlet Node Name 8
  Node Air Thermal Zone 18 Terminal,       !- Outlet Node Name 9
  Node Air Thermal Zone 19 Terminal,       !- Outlet Node Name 10
  Node Air Thermal Zone 20 Terminal,       !- Outlet Node Name 11
  Node Air Thermal Zone 21 Terminal,       !- Outlet Node Name 12
  Node Air Thermal Zone 22 Terminal,       !- Outlet Node Name 13
  Node Air Thermal Zone 23 Terminal,       !- Outlet Node Name 14
  Node Air Thermal Zone 24 Terminal,       !- Outlet Node Name 15
  Node Air Thermal Zone 25 Terminal,       !- Outlet Node Name 16
  Node Air Thermal Zone 26 Terminal;       !- Outlet Node Name 17

AirLoopHVAC:ReturnPath,
  Packaged Rooftop Air Conditioner 3 Return Path,          !- Name
