! ==================================== Execution 1 Started ====================================


BuildingSurface:Detailed,Floor 1 0,Floor,ExtSlabCarpet,Thermal Zone 1,,Ground,,NoSun,NoWind,,,15.21,15.21,0,15.21,402.83,0,88.62,402.83,0,88.62,15.21,0;
BuildingSurface:Detailed,Floor 2 0,Floor,ExtSlabCarpet,Thermal Zone 2,,Ground,,NoSun,NoWind,,,88.62,15.21,0,88.62,402.83,0,103.83,418.04,0,103.83,0,0;
BuildingSurface:Detailed,Floor 3 0,Floor,ExtSlabCarpet,Thermal Zone 3,,Ground,,NoSun,NoWind,,,15.21,402.83,0,0,418.04,0,103.83,418.04,0,88.62,402.83,0;
BuildingSurface:Detailed,Floor 4 0,Floor,ExtSlabCarpet,Thermal Zone 4,,Ground,,NoSun,NoWind,,,88.62,15.21,0,103.83,0,0,0,0,0,15.21,15.21,0;
BuildingSurface:Detailed,Floor 5 0,Floor,ExtSlabCarpet,Thermal Zone 5,,Ground,,NoSun,NoWind,,,0,418.04,0,15.21,402.83,0,15.21,15.21,0,0,0,0;



BuildingSurface:Detailed,Ceiling 1 0,Ceiling,Interior Ceiling,Thermal Zone 1,,Surface,Floor 1 A,NoSun,NoWind,,,88.62,15.21,4.32,88.62,402.83,4.32,15.21,402.83,4.32,15.21,15.21,4.32;
BuildingSurface:Detailed,Ceiling 2 0,Ceiling,Interior Ceiling,Thermal Zone 2,,Surface,Floor 2 A,NoSun,NoWind,,,103.83,0,4.32,103.83,418.04,4.32,88.62,402.83,4.32,88.62,15.21,4.32;
BuildingSurface:Detailed,Ceiling 3 0,Ceiling,Interior Ceiling,Thermal Zone 3,,Surface,Floor 3 A,NoSun,NoWind,,,88.62,402.83,4.32,103.83,418.04,4.32,0,418.04,4.32,15.21,402.83,4.32;
BuildingSurface:Detailed,Ceiling 4 0,Ceiling,Interior Ceiling,Thermal Zone 4,,Surface,Floor 4 A,NoSun,NoWind,,,15.21,15.21,4.32,0,0,4.32,103.83,0,4.32,88.62,15.21,4.32;
BuildingSurface:Detailed,Ceiling 5 0,Ceiling,Interior Ceiling,Thermal Zone 5,,Surface,Floor 5 A,NoSun,NoWind,,,0,0,4.32,15.21,15.21,4.32,15.21,402.83,4.32,0,418.04,4.32;

BuildingSurface:Detailed,Floor 1 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 1 0,NoSun,NoWind,,,15.21,15.21,0,15.21,402.83,0,88.62,402.83,0,88.62,15.21,0;
BuildingSurface:Detailed,Floor 2 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 2 0,NoSun,NoWind,,,88.62,15.21,0,88.62,402.83,0,103.83,418.04,0,103.83,0,0;
BuildingSurface:Detailed,Floor 3 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 3 0,NoSun,NoWind,,,15.21,402.83,0,0,418.04,0,103.83,418.04,0,88.62,402.83,0;
BuildingSurface:Detailed,Floor 4 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 4 0,NoSun,NoWind,,,88.62,15.21,0,103.83,0,0,0,0,0,15.21,15.21,0;
BuildingSurface:Detailed,Floor 5 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 5 0,NoSun,NoWind,,,0,418.04,0,15.21,402.83,0,15.21,15.21,0,0,0,0;

BuildingSurface:Detailed,Roof 1,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,51.91,0,16.93,51.91,418.04,16.93,0,418.04,0,0,0,0;
BuildingSurface:Detailed,Roof 2,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,103.83,0,0,103.83,418.04,0,51.91,418.04,16.93,51.91,0,16.93;
BuildingSurface:Detailed,Roof 3,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,103.83,0,0,51.91,0,16.93;
BuildingSurface:Detailed,Roof 4,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,418.04,0,51.91,418.04,16.93,103.83,418.04,0;

BuildingSurface:Detailed,Face 2 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 34 0,NoSun,NoWind,,,15.21,15.21,4.32,15.21,402.83,4.32,15.21,402.83,0,15.21,15.21,0;
BuildingSurface:Detailed,Face 3 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 33 0,NoSun,NoWind,,,15.21,402.83,4.32,88.62,402.83,4.32,88.62,402.83,0,15.21,402.83,0;
BuildingSurface:Detailed,Face 4 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 8 0,NoSun,NoWind,,,88.62,402.83,4.32,88.62,15.21,4.32,88.62,15.21,0,88.62,402.83,0;
BuildingSurface:Detailed,Face 5 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 19 0,NoSun,NoWind,,,88.62,15.21,4.32,15.21,15.21,4.32,15.21,15.21,0,88.62,15.21,0;
BuildingSurface:Detailed,Face 10 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,103.83,418.04,4.32,103.83,0,4.32,103.83,0,0,103.83,418.04,0;
BuildingSurface:Detailed,Face 30 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 15 0,NoSun,NoWind,,,103.83,0,4.32,88.62,15.21,4.32,88.62,15.21,0,103.83,0,0;
BuildingSurface:Detailed,Face 8 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 4 0,NoSun,NoWind,,,88.62,15.21,4.32,88.62,402.83,4.32,88.62,402.83,0,88.62,15.21,0;
BuildingSurface:Detailed,Face 9 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 31 0,NoSun,NoWind,,,88.62,402.83,4.32,103.83,418.04,4.32,103.83,418.04,0,88.62,402.83,0;
BuildingSurface:Detailed,Face 22 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 29 0,NoSun,NoWind,,,15.21,402.83,4.32,0,418.04,4.32,0,418.04,0,15.21,402.83,0;
BuildingSurface:Detailed,Face 23 0,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,418.04,4.32,103.83,418.04,4.32,103.83,418.04,0,0,418.04,0;
BuildingSurface:Detailed,Face 31 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 9 0,NoSun,NoWind,,,103.83,418.04,4.32,88.62,402.83,4.32,88.62,402.83,0,103.83,418.04,0;
BuildingSurface:Detailed,Face 33 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 3 0,NoSun,NoWind,,,88.62,402.83,4.32,15.21,402.83,4.32,15.21,402.83,0,88.62,402.83,0;
BuildingSurface:Detailed,Face 15 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 30 0,NoSun,NoWind,,,88.62,15.21,4.32,103.83,0,4.32,103.83,0,0,88.62,15.21,0;
BuildingSurface:Detailed,Face 16 0,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,103.83,0,4.32,0,0,4.32,0,0,0,103.83,0,0;
BuildingSurface:Detailed,Face 18 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 35 0,NoSun,NoWind,,,0,0,4.32,15.21,15.21,4.32,15.21,15.21,0,0,0,0;
BuildingSurface:Detailed,Face 19 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 5 0,NoSun,NoWind,,,15.21,15.21,4.32,88.62,15.21,4.32,88.62,15.21,0,15.21,15.21,0;
BuildingSurface:Detailed,Face 29 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 22 0,NoSun,NoWind,,,0,418.04,4.32,15.21,402.83,4.32,15.21,402.83,0,0,418.04,0;
BuildingSurface:Detailed,Face 34 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 2 0,NoSun,NoWind,,,15.21,402.83,4.32,15.21,15.21,4.32,15.21,15.21,0,15.21,402.83,0;
BuildingSurface:Detailed,Face 35 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 18 0,NoSun,NoWind,,,15.21,15.21,4.32,0,0,4.32,0,0,0,15.21,15.21,0;
BuildingSurface:Detailed,Face 36 0,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,0,4.32,0,418.04,4.32,0,418.04,0,0,0,0;

! ewin
FenestrationSurface:Detailed,Face 11 0,Window,Ext Window,Face 10 0,,,,,,103.83,0.01,2.89,103.83,0.01,1.43,103.83,418.03,1.43,103.83,418.03,2.89;

! nwin
FenestrationSurface:Detailed,Face 32 0,Window,Ext Window,Face 23 0,,,,,,103.82,418.04,3.22,103.82,418.04,1.10,0.01,418.04,1.10,0.01,418.04,3.22;

! swin
FenestrationSurface:Detailed,Face 17 0,Window,Ext Window,Face 16 0,,,,,,0.01,0,3.37,0.01,0,0.95,103.82,0,0.95,103.82,0,3.37;

! wwin
FenestrationSurface:Detailed,Face 37 0,Window,Ext Window,Face 36 0,,,,,,0,418.03,3.33,0,418.03,0.99,0,0.01,0.99,0,0.01,3.33;

Zone,Thermal Zone 1,202.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 2,202.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 3,202.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 4,202.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 5,202.00,0,0,0.00,,1,,,,,,Yes;

Zone,Thermal Zone A,202.00,0,0,4.32,,1,,,,,,No;
ZoneList,Space Type A,Thermal Zone A;

! ==================================== Execution 1 Successful ====================================
! ==================================== Execution 2 Started ====================================

! wall material
Material,
  wall concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.398,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  wall gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.398,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wall wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.398,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall metal,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall brick,                      !- Name
  Smooth,                                 !- Roughness
  0.398,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance

! roof material
Material,
  roof concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.401,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  roof gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.401,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  roof wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.401,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof metal,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof brick,                      !- Name
  Smooth,                                 !- Roughness
  0.401,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance



! wall insu







! extro wall materials
Material,
  Wall Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance




! extro roof materials
Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Roof Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance







! real materials
Material,
  Wall Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

! roof insu
Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance



Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness m
  0.06,                                   !- Conductivity W/m-K
  368,                                    !- Density kg/m3
  590.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance


Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness m
  0.03,                                   !- Conductivity W/m-K
  43,                                     !- Density kg/m3
  1210,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness m
  1.311,                                  !- Conductivity W/m-K
  2240,                                   !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness m
  45.006,                                 !- Conductivity W/m-K
  7680,                                   !- Density kg/m3
  418.4,                                  !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pipe Steel,                             !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness m
  45.31,                                  !- Conductivity W/m-K
  7833,                                   !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance m2-K/W

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance m2-K/W

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance m2-K/W
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  1.51,                       !- U-Factor W/m2-K
  0.25;                                    !- Solar Heat Gain Coefficient

Construction,
  Ext Roof,                               !- Name
  roof concrete,                           !- Layer 1
  Roof Insulation [25];                   !- Layer 2

Construction,
  Ext Wall,                               !- Name
  wall concrete,                           !- Layer 1
  Wall Insulation [37];                   !- Layer 2

Construction,
  Ext Window,                             !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ExtSlabCarpet,                          !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3
ZoneList,
  Space Type 1,                           !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3;                         !- Zone Name 3

Lights,
  Lights 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.87,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  5.53,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 1;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.14,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 1,                        !- Name
  Space Type 1,                          !- Zone or ZoneList Name
  Occpancy Schedule 1,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.08,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 1,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  132;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 1 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 1,              !- Sunday Schedule:Day Name
  Activity Default Schedule 1,              !- Monday Schedule:Day Name
  Activity Default Schedule 1,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 1,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 1,              !- Thursday Schedule:Day Name
  Activity Default Schedule 1,              !- Friday Schedule:Day Name
  Activity Default Schedule 1,              !- Saturday Schedule:Day Name
  Activity Default Schedule 1,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 1,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 1;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 1,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 1,
  Fraction,
  No,
  01:00, 0.27,                   !- Value Until Time
  02:00, 0.27,                   !- Value Until Time
  03:00, 0.27,                   !- Value Until Time
  04:00, 0.27,                   !- Value Until Time
  05:00, 0.27,                   !- Value Until Time
  06:00, 0.27,                   !- Value Until Time
  07:00, 0.75,                   !- Value Until Time
  08:00, 0.75,                   !- Value Until Time
  09:00, 0.75,                   !- Value Until Time
  10:00, 0.75,                   !- Value Until Time
  11:00, 0.75,                   !- Value Until Time
  12:00, 0.75,                   !- Value Until Time
  13:00, 0.75,                   !- Value Until Time
  14:00, 0.75,                   !- Value Until Time
  15:00, 0.27,                   !- Value Until Time
  16:00, 0.27,                   !- Value Until Time
  17:00, 0.27,                   !- Value Until Time
  18:00, 0.27,                   !- Value Until Time
  19:00, 0.27,                   !- Value Until Time
  20:00, 0.27,                   !- Value Until Time
  21:00, 0.27,                   !- Value Until Time
  22:00, 0.27,                   !- Value Until Time
  23:00, 0.27,                   !- Value Until Time
  24:00, 0.27;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                   !- Monday Schedule:Day Name
  Occ Default Schedule 1,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                   !- Friday Schedule:Day Name
  Occ Default Schedule 1,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 2,                           !- Name
  Thermal Zone 4;                         !- Zone Name 1

Lights,
  Lights 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.29,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  8.82,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 2;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.49,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 2,                        !- Name
  Space Type 2,                          !- Zone or ZoneList Name
  Occpancy Schedule 2,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.03,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 2,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  114;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 2 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 2,              !- Sunday Schedule:Day Name
  Activity Default Schedule 2,              !- Monday Schedule:Day Name
  Activity Default Schedule 2,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 2,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 2,              !- Thursday Schedule:Day Name
  Activity Default Schedule 2,              !- Friday Schedule:Day Name
  Activity Default Schedule 2,              !- Saturday Schedule:Day Name
  Activity Default Schedule 2,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 2,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 2;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 2,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 2,
  Fraction,
  No,
  01:00, 0.19,                   !- Value Until Time
  02:00, 0.19,                   !- Value Until Time
  03:00, 0.19,                   !- Value Until Time
  04:00, 0.19,                   !- Value Until Time
  05:00, 0.19,                   !- Value Until Time
  06:00, 0.19,                   !- Value Until Time
  07:00, 0.19,                   !- Value Until Time
  08:00, 0.97,                   !- Value Until Time
  09:00, 0.97,                   !- Value Until Time
  10:00, 0.97,                   !- Value Until Time
  11:00, 0.97,                   !- Value Until Time
  12:00, 0.97,                   !- Value Until Time
  13:00, 0.97,                   !- Value Until Time
  14:00, 0.19,                   !- Value Until Time
  15:00, 0.19,                   !- Value Until Time
  16:00, 0.19,                   !- Value Until Time
  17:00, 0.19,                   !- Value Until Time
  18:00, 0.19,                   !- Value Until Time
  19:00, 0.19,                   !- Value Until Time
  20:00, 0.19,                   !- Value Until Time
  21:00, 0.19,                   !- Value Until Time
  22:00, 0.19,                   !- Value Until Time
  23:00, 0.19,                   !- Value Until Time
  24:00, 0.19;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                   !- Monday Schedule:Day Name
  Occ Default Schedule 2,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                   !- Friday Schedule:Day Name
  Occ Default Schedule 2,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 2,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 3,                           !- Name
  Thermal Zone 5;                         !- Zone Name 1

Lights,
  Lights 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.36,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  4.83,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 3;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.52,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 3,                        !- Name
  Space Type 3,                          !- Zone or ZoneList Name
  Occpancy Schedule 3,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 3,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  121;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 3 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 3,              !- Sunday Schedule:Day Name
  Activity Default Schedule 3,              !- Monday Schedule:Day Name
  Activity Default Schedule 3,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 3,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 3,              !- Thursday Schedule:Day Name
  Activity Default Schedule 3,              !- Friday Schedule:Day Name
  Activity Default Schedule 3,              !- Saturday Schedule:Day Name
  Activity Default Schedule 3,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 3,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 3;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 3,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 3,
  Fraction,
  No,
  01:00, 0.18,                   !- Value Until Time
  02:00, 0.18,                   !- Value Until Time
  03:00, 0.18,                   !- Value Until Time
  04:00, 0.18,                   !- Value Until Time
  05:00, 0.18,                   !- Value Until Time
  06:00, 0.18,                   !- Value Until Time
  07:00, 0.18,                   !- Value Until Time
  08:00, 0.18,                   !- Value Until Time
  09:00, 0.18,                   !- Value Until Time
  10:00, 0.88,                   !- Value Until Time
  11:00, 0.88,                   !- Value Until Time
  12:00, 0.88,                   !- Value Until Time
  13:00, 0.88,                   !- Value Until Time
  14:00, 0.88,                   !- Value Until Time
  15:00, 0.88,                   !- Value Until Time
  16:00, 0.88,                   !- Value Until Time
  17:00, 0.88,                   !- Value Until Time
  18:00, 0.18,                   !- Value Until Time
  19:00, 0.18,                   !- Value Until Time
  20:00, 0.18,                   !- Value Until Time
  21:00, 0.18,                   !- Value Until Time
  22:00, 0.18,                   !- Value Until Time
  23:00, 0.18,                   !- Value Until Time
  24:00, 0.18;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                   !- Monday Schedule:Day Name
  Occ Default Schedule 3,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                   !- Friday Schedule:Day Name
  Occ Default Schedule 3,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 3,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 3,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1




! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 1,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 1,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 2,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 2,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 3,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 3,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 4,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 4,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 5,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 5,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;


Schedule:Day:Interval,
  ClgSetp Default Schedule 1,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 1,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 2,
  Temperature 37,
  No,
  01:00, 28.3,                   !- Value Until Time
  02:00, 28.3,                   !- Value Until Time
  03:00, 28.3,                   !- Value Until Time
  04:00, 28.3,                   !- Value Until Time
  05:00, 28.3,                   !- Value Until Time
  06:00, 28.3,                   !- Value Until Time
  07:00, 28.3,                   !- Value Until Time
  08:00, 28.3,                   !- Value Until Time
  09:00, 26.2,                   !- Value Until Time
  10:00, 26.2,                   !- Value Until Time
  11:00, 26.2,                   !- Value Until Time
  12:00, 26.2,                   !- Value Until Time
  13:00, 26.2,                   !- Value Until Time
  14:00, 26.2,                   !- Value Until Time
  15:00, 26.2,                   !- Value Until Time
  16:00, 26.2,                   !- Value Until Time
  17:00, 26.2,                   !- Value Until Time
  18:00, 26.2,                   !- Value Until Time
  19:00, 28.3,                   !- Value Until Time
  20:00, 28.3,                   !- Value Until Time
  21:00, 28.3,                   !- Value Until Time
  22:00, 28.3,                   !- Value Until Time
  23:00, 28.3,                   !- Value Until Time
  24:00, 28.3;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 2,
  Temperature 36,
  No,
  01:00, 22.1,                   !- Value Until Time
  02:00, 22.1,                   !- Value Until Time
  03:00, 22.1,                   !- Value Until Time
  04:00, 22.1,                   !- Value Until Time
  05:00, 22.1,                   !- Value Until Time
  06:00, 22.1,                   !- Value Until Time
  07:00, 22.1,                   !- Value Until Time
  08:00, 22.1,                   !- Value Until Time
  09:00, 20.3,                   !- Value Until Time
  10:00, 20.3,                   !- Value Until Time
  11:00, 20.3,                   !- Value Until Time
  12:00, 20.3,                   !- Value Until Time
  13:00, 20.3,                   !- Value Until Time
  14:00, 20.3,                   !- Value Until Time
  15:00, 20.3,                   !- Value Until Time
  16:00, 20.3,                   !- Value Until Time
  17:00, 20.3,                   !- Value Until Time
  18:00, 20.3,                   !- Value Until Time
  19:00, 22.1,                   !- Value Until Time
  20:00, 22.1,                   !- Value Until Time
  21:00, 22.1,                   !- Value Until Time
  22:00, 22.1,                   !- Value Until Time
  23:00, 22.1,                   !- Value Until Time
  24:00, 22.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 3,
  Temperature 37,
  No,
  01:00, 28.4,                   !- Value Until Time
  02:00, 28.4,                   !- Value Until Time
  03:00, 28.4,                   !- Value Until Time
  04:00, 28.4,                   !- Value Until Time
  05:00, 28.4,                   !- Value Until Time
  06:00, 28.4,                   !- Value Until Time
  07:00, 28.4,                   !- Value Until Time
  08:00, 28.4,                   !- Value Until Time
  09:00, 24.2,                   !- Value Until Time
  10:00, 24.2,                   !- Value Until Time
  11:00, 24.2,                   !- Value Until Time
  12:00, 24.2,                   !- Value Until Time
  13:00, 24.2,                   !- Value Until Time
  14:00, 24.2,                   !- Value Until Time
  15:00, 28.4,                   !- Value Until Time
  16:00, 28.4,                   !- Value Until Time
  17:00, 28.4,                   !- Value Until Time
  18:00, 28.4,                   !- Value Until Time
  19:00, 28.4,                   !- Value Until Time
  20:00, 28.4,                   !- Value Until Time
  21:00, 28.4,                   !- Value Until Time
  22:00, 28.4,                   !- Value Until Time
  23:00, 28.4,                   !- Value Until Time
  24:00, 28.4;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 3,
  Temperature 36,
  No,
  01:00, 23.1,                   !- Value Until Time
  02:00, 23.1,                   !- Value Until Time
  03:00, 23.1,                   !- Value Until Time
  04:00, 23.1,                   !- Value Until Time
  05:00, 23.1,                   !- Value Until Time
  06:00, 23.1,                   !- Value Until Time
  07:00, 23.1,                   !- Value Until Time
  08:00, 23.1,                   !- Value Until Time
  09:00, 21.9,                   !- Value Until Time
  10:00, 21.9,                   !- Value Until Time
  11:00, 21.9,                   !- Value Until Time
  12:00, 21.9,                   !- Value Until Time
  13:00, 21.9,                   !- Value Until Time
  14:00, 21.9,                   !- Value Until Time
  15:00, 23.1,                   !- Value Until Time
  16:00, 23.1,                   !- Value Until Time
  17:00, 23.1,                   !- Value Until Time
  18:00, 23.1,                   !- Value Until Time
  19:00, 23.1,                   !- Value Until Time
  20:00, 23.1,                   !- Value Until Time
  21:00, 23.1,                   !- Value Until Time
  22:00, 23.1,                   !- Value Until Time
  23:00, 23.1,                   !- Value Until Time
  24:00, 23.1;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 4,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 4,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 5,
  Temperature 37,
  No,
  01:00, 28.7,                   !- Value Until Time
  02:00, 28.7,                   !- Value Until Time
  03:00, 28.7,                   !- Value Until Time
  04:00, 28.7,                   !- Value Until Time
  05:00, 28.7,                   !- Value Until Time
  06:00, 28.7,                   !- Value Until Time
  07:00, 25.7,                   !- Value Until Time
  08:00, 25.7,                   !- Value Until Time
  09:00, 25.7,                   !- Value Until Time
  10:00, 25.7,                   !- Value Until Time
  11:00, 25.7,                   !- Value Until Time
  12:00, 25.7,                   !- Value Until Time
  13:00, 25.7,                   !- Value Until Time
  14:00, 25.7,                   !- Value Until Time
  15:00, 25.7,                   !- Value Until Time
  16:00, 25.7,                   !- Value Until Time
  17:00, 25.7,                   !- Value Until Time
  18:00, 25.7,                   !- Value Until Time
  19:00, 25.7,                   !- Value Until Time
  20:00, 25.7,                   !- Value Until Time
  21:00, 28.7,                   !- Value Until Time
  22:00, 28.7,                   !- Value Until Time
  23:00, 28.7,                   !- Value Until Time
  24:00, 28.7;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 5,
  Temperature 36,
  No,
  01:00, 22.2,                   !- Value Until Time
  02:00, 22.2,                   !- Value Until Time
  03:00, 22.2,                   !- Value Until Time
  04:00, 22.2,                   !- Value Until Time
  05:00, 22.2,                   !- Value Until Time
  06:00, 22.2,                   !- Value Until Time
  07:00, 19.0,                   !- Value Until Time
  08:00, 19.0,                   !- Value Until Time
  09:00, 19.0,                   !- Value Until Time
  10:00, 19.0,                   !- Value Until Time
  11:00, 19.0,                   !- Value Until Time
  12:00, 19.0,                   !- Value Until Time
  13:00, 19.0,                   !- Value Until Time
  14:00, 19.0,                   !- Value Until Time
  15:00, 19.0,                   !- Value Until Time
  16:00, 19.0,                   !- Value Until Time
  17:00, 19.0,                   !- Value Until Time
  18:00, 19.0,                   !- Value Until Time
  19:00, 19.0,                   !- Value Until Time
  20:00, 19.0,                   !- Value Until Time
  21:00, 22.2,                   !- Value Until Time
  22:00, 22.2,                   !- Value Until Time
  23:00, 22.2,                   !- Value Until Time
  24:00, 22.2;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name 2
  ;                                       !- Design Specification Zone Air Distribution Object Name 2

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 1,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneList,
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Name
  Thermal Zone 1,       !- Zone Name 
  Thermal Zone 2;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Name
  Thermal Zone 1,       !- Zone Name 
  Thermal Zone 2;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List, !- Name
  Thermal Zone 1,       !- Zone Name 
  Thermal Zone 2;       !- Zone Name 

AirLoopHVAC:SupplyPath,
  DOAS with VRF 1 Node Air Supply 1 Supply Path, !- Name
  Node Air Supply 1,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node Air Supply 1,                      !- Inlet Node Name
  Node Air Diffuser 1 In,       !- Outlet Node Name 1
  Node Air Diffuser 2 In;       !- Outlet Node Name 2

AirLoopHVAC:ReturnPath,
  DOAS with VRF 1 Return Path,              !- Name
  Node Air Return 1,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node Air Return 1,                      !- Outlet Node Name
  Node Air Thermal Zone 1 Out,            !- Inlet Node Name 1
  Node Air Thermal Zone 2 Out;            !- Inlet Node Name 2

! AHU loop 1,


AirLoopHVAC,
  DOAS with VRF 1,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  DOAS with VRF 1 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 1,                 !- Supply Side Inlet Node Name
  Node Air Return 1,                      !- Demand Side Outlet Node Name
  DOAS with VRF 1 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  DOAS with VRF 1 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS with VRF 1 Supply Outlet Nodes,      !- Name
  Node Air Deck Supply 1;                 !- Node Name 1

NodeList,
  DOAS with VRF 1 Demand Inlet Nodes,       !- Name
  Node Air Supply 1;                      !- Node Name 1

Sizing:System,
  DOAS with VRF 1,                          !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Central Cooling Design Supply Air Temperature C
  12.8,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete hvac_library,        !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance deltaC
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time s
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! here need some thing different in the another part
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

BranchList,
  DOAS with VRF 1 Supply Branches,          !- Name
  DOAS with VRF 1 Main Branch;              !- Branch Name 1

Branch,
  DOAS with VRF 1 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node Air Deck Return 1,                 !- Component Inlet Node Name 1
  Node Air Deck 100% Outoor 1,            !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Fan Variable Volume 1,                  !- Component Name 2
  Node Air Deck 100% Outoor 1,            !- Component Inlet Node Name 2
  Node Air Deck Supply 1;                 !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node Air Deck Exhaust 1,                !- Relief Air Outlet Node Name
  Node Air Deck Return 1,                 !- Return Air Node Name
  Node Air Deck 100% Outoor 1,            !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 1;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node Air Deck 100% Outoor 1,            !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 1,                !- Relief Air Stream Node Name
  Node Air Deck Return 1;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck 100% Outoor 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck 100% Outoor 1,            !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck 100% Outoor 1;            !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.8,                                 !- Fan Total Efficiency
  1896,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate m3/s
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node Air Deck 100% Outoor 1,            !- Air Inlet Node Name
  Node Air Deck Supply 1,                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  OA Temp Reset 1,                        !- Name
  Temperature,                            !- Control Variable
  18,                                     !- Setpoint at Outdoor Low Temperature C
  10,                                     !- Outdoor Low Temperature C
  18,                                     !- Setpoint at Outdoor High Temperature C
  24,                                     !- Outdoor High Temperature C
  Node Air Deck Supply 1;                 !- Setpoint Node or NodeList Name

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 3,                         !- Zone or ZoneList Name 1
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 2,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  10.2;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 2,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  10.2;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 2,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  10.2;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 2,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 2,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 2,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 2,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 2,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 2;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 2,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneList,
  Availability Manager Night Cycle 2 Cooling Control Zones List, !- Name
  Thermal Zone 3;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 2 Heating Control Zones List, !- Name
  Thermal Zone 3;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zones List, !- Name
  Thermal Zone 3;       !- Zone Name 

AirLoopHVAC:SupplyPath,
  DOAS with VRF 2 Node Air Supply 2 Supply Path, !- Name
  Node Air Supply 2,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node Air Supply 2,                      !- Inlet Node Name
  Node Air Diffuser 3 In;       !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS with VRF 2 Return Path,              !- Name
  Node Air Return 2,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node Air Return 2,                      !- Outlet Node Name
  Node Air Thermal Zone 3 Out;            !- Inlet Node Name 1

! AHU loop 2,


AirLoopHVAC,
  DOAS with VRF 2,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 2 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  DOAS with VRF 2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 2,                 !- Supply Side Inlet Node Name
  Node Air Return 2,                      !- Demand Side Outlet Node Name
  DOAS with VRF 2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  DOAS with VRF 2 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS with VRF 2 Supply Outlet Nodes,      !- Name
  Node Air Deck Supply 2;                 !- Node Name 1

NodeList,
  DOAS with VRF 2 Demand Inlet Nodes,       !- Name
  Node Air Supply 2;                      !- Node Name 1

Sizing:System,
  DOAS with VRF 2,                          !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Central Cooling Design Supply Air Temperature C
  12.8,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 2 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete hvac_library,        !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance deltaC
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time s
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 2 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 2 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! here need some thing different in the another part
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

BranchList,
  DOAS with VRF 2 Supply Branches,          !- Name
  DOAS with VRF 2 Main Branch;              !- Branch Name 1

Branch,
  DOAS with VRF 2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2,     !- Component Name 1
  Node Air Deck Return 2,                 !- Component Inlet Node Name 1
  Node Air Deck 100% Outoor 2,            !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Fan Variable Volume 2,                  !- Component Name 2
  Node Air Deck 100% Outoor 2,            !- Component Inlet Node Name 2
  Node Air Deck Supply 2;                 !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 2,     !- Name
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 2 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 2 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 2;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 2,               !- Name
  Node Air Deck Exhaust 2,                !- Relief Air Outlet Node Name
  Node Air Deck Return 2,                 !- Return Air Node Name
  Node Air Deck 100% Outoor 2,            !- Mixed Air Node Name
  Node Air Deck Fresh 2,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 2;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 2 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer, !- Name
  Node Air Deck 100% Outoor 2,            !- Mixed Air Node Name
  Node Air Deck Fresh 2,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 2,                !- Relief Air Stream Node Name
  Node Air Deck Return 2;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck 100% Outoor 2 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 2,                 !- Reference Setpoint Node Name
  Node Air Deck 100% Outoor 2,            !- Fan Inlet Node Name
  Node Air Deck Supply 2,                 !- Fan Outlet Node Name
  Node Air Deck 100% Outoor 2;            !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 2,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.67,                                 !- Fan Total Efficiency
  1899,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate m3/s
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node Air Deck 100% Outoor 2,            !- Air Inlet Node Name
  Node Air Deck Supply 2,                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  OA Temp Reset 2,                        !- Name
  Temperature,                            !- Control Variable
  18,                                     !- Setpoint at Outdoor Low Temperature C
  10,                                     !- Outdoor Low Temperature C
  18,                                     !- Setpoint at Outdoor High Temperature C
  24,                                     !- Outdoor High Temperature C
  Node Air Deck Supply 2;                 !- Setpoint Node or NodeList Name

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 4,                         !- Zone or ZoneList Name 1
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 3,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 3,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.3;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 3,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  18.3;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 3,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 3,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 3,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 3,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 3,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 3;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 3,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneList,
  Availability Manager Night Cycle 3 Cooling Control Zones List, !- Name
  Thermal Zone 4;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 3 Heating Control Zones List, !- Name
  Thermal Zone 4;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zones List, !- Name
  Thermal Zone 4;       !- Zone Name 

AirLoopHVAC:SupplyPath,
  DOAS with VRF 3 Node Air Supply 3 Supply Path, !- Name
  Node Air Supply 3,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node Air Supply 3,                      !- Inlet Node Name
  Node Air Diffuser 4 In;       !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS with VRF 3 Return Path,              !- Name
  Node Air Return 3,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node Air Return 3,                      !- Outlet Node Name
  Node Air Thermal Zone 4 Out;            !- Inlet Node Name 1

! AHU loop 3,


AirLoopHVAC,
  DOAS with VRF 3,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 3 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  DOAS with VRF 3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 3,                 !- Supply Side Inlet Node Name
  Node Air Return 3,                      !- Demand Side Outlet Node Name
  DOAS with VRF 3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  DOAS with VRF 3 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS with VRF 3 Supply Outlet Nodes,      !- Name
  Node Air Deck Supply 3;                 !- Node Name 1

NodeList,
  DOAS with VRF 3 Demand Inlet Nodes,       !- Name
  Node Air Supply 3;                      !- Node Name 1

Sizing:System,
  DOAS with VRF 3,                          !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Central Cooling Design Supply Air Temperature C
  12.8,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 3 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete hvac_library,        !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance deltaC
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time s
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 3 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 3 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! here need some thing different in the another part
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

BranchList,
  DOAS with VRF 3 Supply Branches,          !- Name
  DOAS with VRF 3 Main Branch;              !- Branch Name 1

Branch,
  DOAS with VRF 3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3,     !- Component Name 1
  Node Air Deck Return 3,                 !- Component Inlet Node Name 1
  Node Air Deck 100% Outoor 3,            !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Fan Variable Volume 3,                  !- Component Name 2
  Node Air Deck 100% Outoor 3,            !- Component Inlet Node Name 2
  Node Air Deck Supply 3;                 !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 3,     !- Name
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 3 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 3 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 3;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 3,               !- Name
  Node Air Deck Exhaust 3,                !- Relief Air Outlet Node Name
  Node Air Deck Return 3,                 !- Return Air Node Name
  Node Air Deck 100% Outoor 3,            !- Mixed Air Node Name
  Node Air Deck Fresh 3,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 3 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 3 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 3 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 3;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 3 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer, !- Name
  Node Air Deck 100% Outoor 3,            !- Mixed Air Node Name
  Node Air Deck Fresh 3,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 3,                !- Relief Air Stream Node Name
  Node Air Deck Return 3;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck 100% Outoor 3 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 3,                 !- Reference Setpoint Node Name
  Node Air Deck 100% Outoor 3,            !- Fan Inlet Node Name
  Node Air Deck Supply 3,                 !- Fan Outlet Node Name
  Node Air Deck 100% Outoor 3;            !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 3,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.62,                                 !- Fan Total Efficiency
  1196,                                    !- Pressure Rise Pa
  109.8,                               !- Maximum Flow Rate m3/s
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate m3/s
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node Air Deck 100% Outoor 3,            !- Air Inlet Node Name
  Node Air Deck Supply 3,                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  OA Temp Reset 3,                        !- Name
  Temperature,                            !- Control Variable
  18,                                     !- Setpoint at Outdoor Low Temperature C
  10,                                     !- Outdoor Low Temperature C
  18,                                     !- Setpoint at Outdoor High Temperature C
  24,                                     !- Outdoor High Temperature C
  Node Air Deck Supply 3;                 !- Setpoint Node or NodeList Name

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 5,                         !- Zone or ZoneList Name 1
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 4,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 4,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 4,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  12.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 4,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 4,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 4,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 4,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 4,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 4;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 4,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneList,
  Availability Manager Night Cycle 4 Cooling Control Zones List, !- Name
  Thermal Zone 5;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 4 Heating Control Zones List, !- Name
  Thermal Zone 5;       !- Zone Name 

ZoneList,
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zones List, !- Name
  Thermal Zone 5;       !- Zone Name 

AirLoopHVAC:SupplyPath,
  DOAS with VRF 4 Node Air Supply 4 Supply Path, !- Name
  Node Air Supply 4,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node Air Supply 4,                      !- Inlet Node Name
  Node Air Diffuser 5 In;       !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DOAS with VRF 4 Return Path,              !- Name
  Node Air Return 4,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node Air Return 4,                      !- Outlet Node Name
  Node Air Thermal Zone 5 Out;            !- Inlet Node Name 1

! AHU loop 4,


AirLoopHVAC,
  DOAS with VRF 4,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 4 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  DOAS with VRF 4 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 4,                 !- Supply Side Inlet Node Name
  Node Air Return 4,                      !- Demand Side Outlet Node Name
  DOAS with VRF 4 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  DOAS with VRF 4 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  DOAS with VRF 4 Supply Outlet Nodes,      !- Name
  Node Air Deck Supply 4;                 !- Node Name 1

NodeList,
  DOAS with VRF 4 Demand Inlet Nodes,       !- Name
  Node Air Supply 4;                      !- Node Name 1

Sizing:System,
  DOAS with VRF 4,                          !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Central Cooling Design Supply Air Temperature C
  12.8,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 4 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete hvac_library,        !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance deltaC
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time s
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 4 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 4 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! here need some thing different in the another part
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

BranchList,
  DOAS with VRF 4 Supply Branches,          !- Name
  DOAS with VRF 4 Main Branch;              !- Branch Name 1

Branch,
  DOAS with VRF 4 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4,     !- Component Name 1
  Node Air Deck Return 4,                 !- Component Inlet Node Name 1
  Node Air Deck 100% Outoor 4,            !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Fan Variable Volume 4,                  !- Component Name 2
  Node Air Deck 100% Outoor 4,            !- Component Inlet Node Name 2
  Node Air Deck Supply 4;                 !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 4,     !- Name
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 4 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 4 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 4;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 4,               !- Name
  Node Air Deck Exhaust 4,                !- Relief Air Outlet Node Name
  Node Air Deck Return 4,                 !- Return Air Node Name
  Node Air Deck 100% Outoor 4,            !- Mixed Air Node Name
  Node Air Deck Fresh 4,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 4 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 4 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 4 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 4;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 4 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer, !- Name
  Node Air Deck 100% Outoor 4,            !- Mixed Air Node Name
  Node Air Deck Fresh 4,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 4,                !- Relief Air Stream Node Name
  Node Air Deck Return 4;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck 100% Outoor 4 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 4,                 !- Reference Setpoint Node Name
  Node Air Deck 100% Outoor 4,            !- Fan Inlet Node Name
  Node Air Deck Supply 4,                 !- Fan Outlet Node Name
  Node Air Deck 100% Outoor 4;            !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 4,                  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.79,                                 !- Fan Total Efficiency
  404,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate m3/s
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node Air Deck 100% Outoor 4,            !- Air Inlet Node Name
  Node Air Deck Supply 4,                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:OutdoorAirReset,
  OA Temp Reset 4,                        !- Name
  Temperature,                            !- Control Variable
  18,                                     !- Setpoint at Outdoor Low Temperature C
  10,                                     !- Outdoor Low Temperature C
  18,                                     !- Setpoint at Outdoor High Temperature C
  24,                                     !- Outdoor High Temperature C
  Node Air Deck Supply 4;                 !- Setpoint Node or NodeList Name

ZoneTerminalUnitList,
  VRF System Terminal List,    !- Zone Terminal Unit List Name
  VRF Zone Terminal 1,         !- Zone Terminal Unit Name 1
  VRF Zone Terminal 2,         !- Zone Terminal Unit Name 2
  VRF Zone Terminal 3,         !- Zone Terminal Unit Name 3
  VRF Zone Terminal 4,         !- Zone Terminal Unit Name 4
  VRF Zone Terminal 5;         !- Zone Terminal Unit Name 5

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node Air Thermal Zone 1 VRF In,           !- Node Name 1
  Node Air Thermal Zone 1 In;                                !- Node Name 2

NodeList,
  Thermal Zone 1 Exhaust Node List,       !- Name
  Thermal Zone 1 VRF Exhaust Node List;                                !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node Air Thermal Zone 1 Out;          !- Node Name 1



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 1,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Thermal Zone 1 VRF Exhaust Node List,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 1 VRF In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  0,                                      !- Cooling Outdoor Air Flow Rate m3/s
  0,                                      !- Heating Outdoor Air Flow Rate m3/s
  0,                                      !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 1,                !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 1,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 1,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  1.30500958979225e-311,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C
  Thermal Zone 1;                         !- Controlling Zone or Thermostat Location

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  Thermal Zone 1 VRF Exhaust Node List,                                !- Coil Air Inlet Node
  VRF Zone Terminal 1 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 1 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 1 VRF In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Diffuser 1 In,                 !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node Air Thermal Zone 1 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name


!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 1,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 1,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2



Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.4,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 1,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.77;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 2,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node Air Thermal Zone 2 VRF In,           !- Node Name 1
  Node Air Thermal Zone 2 In;                                !- Node Name 2

NodeList,
  Thermal Zone 2 Exhaust Node List,       !- Name
  Thermal Zone 2 VRF Exhaust Node List;                                !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Node Air Thermal Zone 2 Out;          !- Node Name 1



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 2,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Thermal Zone 2 VRF Exhaust Node List,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 2 VRF In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  0,                                      !- Cooling Outdoor Air Flow Rate m3/s
  0,                                      !- Heating Outdoor Air Flow Rate m3/s
  0,                                      !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 2,                !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 2,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 2,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  1.30500958979225e-311,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C
  Thermal Zone 2;                         !- Controlling Zone or Thermostat Location

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  Thermal Zone 2 VRF Exhaust Node List,                                !- Coil Air Inlet Node
  VRF Zone Terminal 2 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 2 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 2,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 2 VRF In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Diffuser 2 In,                 !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node Air Thermal Zone 2 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name


!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 2,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 2,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2



Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.4,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 2,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.77;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 3,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node Air Thermal Zone 3 VRF In,           !- Node Name 1
  Node Air Thermal Zone 3 In;                                !- Node Name 2

NodeList,
  Thermal Zone 3 Exhaust Node List,       !- Name
  Thermal Zone 3 VRF Exhaust Node List;                                !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Node Air Thermal Zone 3 Out;          !- Node Name 1



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 3,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Thermal Zone 3 VRF Exhaust Node List,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 3 VRF In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  0,                                      !- Cooling Outdoor Air Flow Rate m3/s
  0,                                      !- Heating Outdoor Air Flow Rate m3/s
  0,                                      !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 3,                !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 3,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 3,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  1.30500958979225e-311,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C
  Thermal Zone 3;                         !- Controlling Zone or Thermostat Location

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  Thermal Zone 3 VRF Exhaust Node List,                                !- Coil Air Inlet Node
  VRF Zone Terminal 3 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 3 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 3,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 3 VRF In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Diffuser 3 In,                 !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node Air Thermal Zone 3 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name


!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 3,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 3,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2



Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.2,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  49.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 3,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.64;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 4,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Thermal Zone 4 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node Air Thermal Zone 4 VRF In,           !- Node Name 1
  Node Air Thermal Zone 4 In;                                !- Node Name 2

NodeList,
  Thermal Zone 4 Exhaust Node List,       !- Name
  Thermal Zone 4 VRF Exhaust Node List;                                !- Node Name 1

NodeList,
  Thermal Zone 4 Return Node List,        !- Name
  Node Air Thermal Zone 4 Out;          !- Node Name 1



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 4,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Thermal Zone 4 VRF Exhaust Node List,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 4 VRF In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  0,                                      !- Cooling Outdoor Air Flow Rate m3/s
  0,                                      !- Heating Outdoor Air Flow Rate m3/s
  0,                                      !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 4,                !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 4,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 4,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  1.30500958979225e-311,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C
  Thermal Zone 4;                         !- Controlling Zone or Thermostat Location

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  Thermal Zone 4 VRF Exhaust Node List,                                !- Coil Air Inlet Node
  VRF Zone Terminal 4 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 4 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 4 VRF In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Diffuser 4 In,                 !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node Air Thermal Zone 4 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name


!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 4,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 4,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2



Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.3,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  37.6,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.65;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 VRF In,           !- Node Name 1
  Node Air Thermal Zone 5 In;                                !- Node Name 2

NodeList,
  Thermal Zone 5 Exhaust Node List,       !- Name
  Thermal Zone 5 VRF Exhaust Node List;                                !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node Air Thermal Zone 5 Out;          !- Node Name 1



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 5,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Thermal Zone 5 VRF Exhaust Node List,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 5 VRF In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  0,                                      !- Cooling Outdoor Air Flow Rate m3/s
  0,                                      !- Heating Outdoor Air Flow Rate m3/s
  0,                                      !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                    !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 5,                !- Supply Air Fan Object Name
  ,                                       !- Outside Air Mixer Object Type
  ,                                       !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 5,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 5,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  1.30500958979225e-311,                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C
  Thermal Zone 5;                         !- Controlling Zone or Thermostat Location

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  Thermal Zone 5 VRF Exhaust Node List,                                !- Coil Air Inlet Node
  VRF Zone Terminal 5 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 5 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 5 VRF In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node Air Diffuser 5 In,                 !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node Air Thermal Zone 5 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name


!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 5,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU Diffuser 5,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2



Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41.5,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.01;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

AirConditioner:VariableRefrigerantFlow,
  VRF System,                             !- Heat Pump Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  3.61,                                    !- Gross Rated Cooling COP W/W
  -5,                                     !- Minimum Condenser Inlet Node Temperature in Cooling Mode C
  43,                                     !- Maximum Condenser Inlet Node Temperature in Cooling Mode C
  VRF System VRFCoolCapFT 1,              !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFCoolCapFTBoundary 1,      !- Cooling Capacity Ratio Boundary Curve Name
  VRF System VRFCoolCapFTHi 1,            !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF System VRFCoolEIRFT 1,              !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFCoolEIRFTBoundary 1,      !- Cooling Energy Input Ratio Boundary Curve Name
  VRF System VRFCoolEIRFTHi 1,            !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  VRF System CoolingEIRLowPLR 1,          !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF System CoolingEIRHiPLR 1,           !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF System CoolingCombRatio 1,          !- Cooling Combination Ratio Correction Factor Curve Name
  VRF System VRFCPLFFPLR 1,               !- Cooling Part-Load Fraction Correlation Curve Name
  40269,                               !- Gross Rated Heating Capacity W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  7.08,                                    !- Gross Rated Heating COP W/W
  -20,                                    !- Minimum Condenser Inlet Node Temperature in Heating Mode C
  30,                                     !- Maximum Condenser Inlet Node Temperature in Heating Mode C
  VRF System VRFHeatCapFT 1,              !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFHeatCapFTBoundary 1,      !- Heating Capacity Ratio Boundary Curve Name
  VRF System VRFHeatCapFTHi 1,            !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  VRF System VRFHeatEIRFT 1,              !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  VRF System VRFHeatEIRFTBoundary 1,      !- Heating Energy Input Ratio Boundary Curve Name
  VRF System VRFHeatEIRFTHi 1,            !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  VRF System HeatingEIRLowPLR 1,          !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  VRF System HeatingEIRHiPLR 1,           !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  VRF System HeatingCombRatio 1,          !- Heating Combination Ratio Correction Factor Curve Name
  VRF System VRFCPLFFPLR 2,               !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio dimensionless
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule Name
  VRF System Terminal List,               !- Zone Terminal Unit List Name
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode m
  10,                                     !- Vertical Height used for Piping Correction Factor m
  VRF System CoolingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient 1/m
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode m
  VRF System HeatingLengthCorrectionFactor 1, !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient 1/m
  15,                                     !- Crankcase Heater Power per Compressor W
  3,                                      !- Number of Compressors dimensionless
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity W/W
  7,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater C
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction dimensionless
  1e-07,                                  !- Resistive Defrost Heater Capacity W
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation C
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  Autosize,                               !- Water Condenser Volume Flow Rate m3/s
  0.9,                                    !- Evaporative Condenser Effectiveness dimensionless
  Autosize,                               !- Evaporative Condenser Air Flow Rate m3/s
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption W
  ,                                       !- Supply Water Storage Tank Name
  0,                                      !- Basin Heater Capacity W/K
  2,                                      !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Condenser Inlet Node Temperature in Heat Recovery Mode C
  30,                                     !- Maximum Condenser Inlet Node Temperature in Heat Recovery Mode C
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Heat Recovery Cooling Capacity Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Capacity Fraction W/W
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant hr
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction W/W
  0,                                      !- Heat Recovery Cooling Energy Time Constant hr
  VRF System Heat Recovery Heating Cap Modifier 1, !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction W/W
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant hr
  VRF System Heat Recovery Heating Energy Modifier 1, !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction W/W
  0;                                      !- Heat Recovery Heating Energy Time Constant hr

! vrf curve
Curve:Biquadratic,
  VRF System VRFCoolCapFT 1,              !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCoolCapFTBoundary 1,      !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolCapFTHi 1,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolEIRFT 1,              !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCoolEIRFTBoundary 1,      !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFCoolEIRFTHi 1,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System CoolingEIRLowPLR 1,          !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Cubic,
  VRF System CoolingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System CoolingCombRatio 1,          !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCPLFFPLR 1,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFHeatCapFT 1,              !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFHeatCapFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFHeatCapFTHi 1,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFHeatEIRFT 1,              !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33,                                   !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFHeatEIRFTBoundary 1,      !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Output Unit Type

Curve:Biquadratic,
  VRF System VRFHeatEIRFTHi 1,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System HeatingEIRLowPLR 1,          !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System HeatingEIRHiPLR 1,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System HeatingCombRatio 1,          !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Cubic,
  VRF System VRFCPLFFPLR 2,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5,                                    !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System HeatingLengthCorrectionFactor 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System Heat Recovery Cooling Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System Heat Recovery Cooling Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System Heat Recovery Heating Cap Modifier 1, !- Name
  0.9,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRF System Heat Recovery Heating Energy Modifier 1, !- Name
  1.1,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583,                                 !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

Curve:Biquadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

! #################################################################################
! simulation setting
SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

! #################################################################################
! schedule type setting
ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

! ==================================== Execution 3 Successful ====================================
! ==================================== Execution 4 Started ====================================
! ========== Error during execution: invalid syntax (<string>, line 1) ==========

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Version,
  9.6;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Washington Dc Dulles IntL Ar,           !- Name
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -16.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode



OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

