! ==================================== Execution 1 Started ====================================

BuildingSurface:Detailed,Floor 0,Floor,ExtSlabCarpet,Thermal Zone 1,,Ground,,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 0,Ceiling,Interior Ceiling,Thermal Zone 1,,Surface,Floor 1,NoSun,NoWind,,,182.13,0,7.21,182.13,403.33,7.21,0,403.33,7.21,0,0,7.21;
BuildingSurface:Detailed,Wall N_0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,0,403.33,7.21,182.13,403.33,7.21,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,182.13,0,7.21,0,0,7.21,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,0,0,7.21,0,403.33,7.21,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,7.21,182.13,0,7.21,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_0,Window,Ext Window,Wall N_0,,,,,,182.12,403.33,5.84,182.12,403.33,1.37,0.01,403.33,1.37,0.01,403.33,5.84;

! swin
FenestrationSurface:Detailed,Window S_0,Window,Ext Window,Wall S_0,,,,,,0.01,0,6.02,0.01,0,1.19,182.12,0,1.19,182.12,0,6.02;

! wwin
FenestrationSurface:Detailed,Window W_0,Window,Ext Window,Wall W_0,,,,,,0,403.32,6.56,0,403.32,0.65,0,0.01,0.65,0,0.01,6.56;

! ewin
FenestrationSurface:Detailed,Window E_0,Window,Ext Window,Wall E_0,,,,,,182.13,0.01,4.11,182.13,0.01,3.10,182.13,403.32,3.10,182.13,403.32,4.11;

Zone,Thermal Zone 1,248.00,0,0,0.00,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 1,Floor,Interior Floor,Thermal Zone 2,,Surface,Ceiling 0,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 1,Ceiling,Interior Ceiling,Thermal Zone 2,,Surface,Floor 2,NoSun,NoWind,,,182.13,0,10.74,182.13,403.33,10.74,0,403.33,10.74,0,0,10.74;
BuildingSurface:Detailed,Wall N_1,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,0,403.33,10.74,182.13,403.33,10.74,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_1,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,182.13,0,10.74,0,0,10.74,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_1,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,0,0,10.74,0,403.33,10.74,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_1,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,10.74,182.13,0,10.74,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_1,Window,Ext Window,Wall N_1,,,,,,182.12,403.33,8.70,182.12,403.33,2.04,0.01,403.33,2.04,0.01,403.33,8.70;

! swin
FenestrationSurface:Detailed,Window S_1,Window,Ext Window,Wall S_1,,,,,,0.01,0,8.97,0.01,0,1.77,182.12,0,1.77,182.12,0,8.97;

! wwin
FenestrationSurface:Detailed,Window W_1,Window,Ext Window,Wall W_1,,,,,,0,403.32,9.77,0,403.32,0.97,0,0.01,0.97,0,0.01,9.77;

! ewin
FenestrationSurface:Detailed,Window E_1,Window,Ext Window,Wall E_1,,,,,,182.13,0.01,6.12,182.13,0.01,4.62,182.13,403.32,4.62,182.13,403.32,6.12;

Zone,Thermal Zone 2,248.00,0,0,7.21,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 2,Floor,Interior Floor,Thermal Zone 3,,Surface,Ceiling 1,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 2,Ceiling,Interior Ceiling,Thermal Zone 3,,Surface,Floor 3,NoSun,NoWind,,,182.13,0,14.22,182.13,403.33,14.22,0,403.33,14.22,0,0,14.22;
BuildingSurface:Detailed,Wall N_2,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,403.33,14.22,182.13,403.33,14.22,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_2,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,182.13,0,14.22,0,0,14.22,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_2,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,0,14.22,0,403.33,14.22,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_2,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,14.22,182.13,0,14.22,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_2,Window,Ext Window,Wall N_2,,,,,,182.12,403.33,11.52,182.12,403.33,2.70,0.01,403.33,2.70,0.01,403.33,11.52;

! swin
FenestrationSurface:Detailed,Window S_2,Window,Ext Window,Wall S_2,,,,,,0.01,0,11.87,0.01,0,2.35,182.12,0,2.35,182.12,0,11.87;

! wwin
FenestrationSurface:Detailed,Window W_2,Window,Ext Window,Wall W_2,,,,,,0,403.32,12.94,0,403.32,1.28,0,0.01,1.28,0,0.01,12.94;

! ewin
FenestrationSurface:Detailed,Window E_2,Window,Ext Window,Wall E_2,,,,,,182.13,0.01,8.11,182.13,0.01,6.11,182.13,403.32,6.11,182.13,403.32,8.11;

Zone,Thermal Zone 3,248.00,0,0,17.95,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 3,Floor,Interior Floor,Thermal Zone 4,,Surface,Ceiling 2,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 3,Ceiling,Interior Ceiling,Thermal Zone 4,,Surface,Floor 4,NoSun,NoWind,,,182.13,0,8.38,182.13,403.33,8.38,0,403.33,8.38,0,0,8.38;
BuildingSurface:Detailed,Wall N_3,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,0,403.33,8.38,182.13,403.33,8.38,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_3,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,182.13,0,8.38,0,0,8.38,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_3,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,0,0,8.38,0,403.33,8.38,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_3,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,8.38,182.13,0,8.38,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_3,Window,Ext Window,Wall N_3,,,,,,182.12,403.33,6.79,182.12,403.33,1.59,0.01,403.33,1.59,0.01,403.33,6.79;

! swin
FenestrationSurface:Detailed,Window S_3,Window,Ext Window,Wall S_3,,,,,,0.01,0,7.00,0.01,0,1.38,182.12,0,1.38,182.12,0,7.00;

! wwin
FenestrationSurface:Detailed,Window W_3,Window,Ext Window,Wall W_3,,,,,,0,403.32,7.63,0,403.32,0.75,0,0.01,0.75,0,0.01,7.63;

! ewin
FenestrationSurface:Detailed,Window E_3,Window,Ext Window,Wall E_3,,,,,,182.13,0.01,4.78,182.13,0.01,3.60,182.13,403.32,3.60,182.13,403.32,4.78;

Zone,Thermal Zone 4,248.00,0,0,32.17,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 4,Floor,Interior Floor,Thermal Zone 5,,Surface,Ceiling 3,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 4,Ceiling,Interior Ceiling,Thermal Zone 5,,Surface,Floor 5,NoSun,NoWind,,,182.13,0,6.84,182.13,403.33,6.84,0,403.33,6.84,0,0,6.84;
BuildingSurface:Detailed,Wall N_4,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,403.33,6.84,182.13,403.33,6.84,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_4,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,182.13,0,6.84,0,0,6.84,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_4,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,0,6.84,0,403.33,6.84,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_4,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,6.84,182.13,0,6.84,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_4,Window,Ext Window,Wall N_4,,,,,,182.12,403.33,5.54,182.12,403.33,1.30,0.01,403.33,1.30,0.01,403.33,5.54;

! swin
FenestrationSurface:Detailed,Window S_4,Window,Ext Window,Wall S_4,,,,,,0.01,0,5.71,0.01,0,1.13,182.12,0,1.13,182.12,0,5.71;

! wwin
FenestrationSurface:Detailed,Window W_4,Window,Ext Window,Wall W_4,,,,,,0,403.32,6.22,0,403.32,0.62,0,0.01,0.62,0,0.01,6.22;

! ewin
FenestrationSurface:Detailed,Window E_4,Window,Ext Window,Wall E_4,,,,,,182.13,0.01,3.90,182.13,0.01,2.94,182.13,403.32,2.94,182.13,403.32,3.90;

Zone,Thermal Zone 5,248.00,0,0,40.55,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 5,Floor,Interior Floor,Thermal Zone 6,,Surface,Ceiling 4,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 5,Ceiling,Interior Ceiling,Thermal Zone 6,,Surface,Floor 6,NoSun,NoWind,,,182.13,0,6.42,182.13,403.33,6.42,0,403.33,6.42,0,0,6.42;
BuildingSurface:Detailed,Wall N_5,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,0,403.33,6.42,182.13,403.33,6.42,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_5,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,182.13,0,6.42,0,0,6.42,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_5,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,0,0,6.42,0,403.33,6.42,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_5,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,6.42,182.13,0,6.42,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_5,Window,Ext Window,Wall N_5,,,,,,182.12,403.33,5.20,182.12,403.33,1.22,0.01,403.33,1.22,0.01,403.33,5.20;

! swin
FenestrationSurface:Detailed,Window S_5,Window,Ext Window,Wall S_5,,,,,,0.01,0,5.36,0.01,0,1.06,182.12,0,1.06,182.12,0,5.36;

! wwin
FenestrationSurface:Detailed,Window W_5,Window,Ext Window,Wall W_5,,,,,,0,403.32,5.84,0,403.32,0.58,0,0.01,0.58,0,0.01,5.84;

! ewin
FenestrationSurface:Detailed,Window E_5,Window,Ext Window,Wall E_5,,,,,,182.13,0.01,3.66,182.13,0.01,2.76,182.13,403.32,2.76,182.13,403.32,3.66;

Zone,Thermal Zone 6,248.00,0,0,47.39,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 6,Floor,Interior Floor,Thermal Zone 7,,Surface,Ceiling 5,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 6,Ceiling,Interior Ceiling,Thermal Zone 7,,Surface,Floor 7,NoSun,NoWind,,,182.13,0,14.25,182.13,403.33,14.25,0,403.33,14.25,0,0,14.25;
BuildingSurface:Detailed,Wall N_6,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,0,403.33,14.25,182.13,403.33,14.25,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_6,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,182.13,0,14.25,0,0,14.25,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_6,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,0,0,14.25,0,403.33,14.25,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_6,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,14.25,182.13,0,14.25,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_6,Window,Ext Window,Wall N_6,,,,,,182.12,403.33,11.54,182.12,403.33,2.71,0.01,403.33,2.71,0.01,403.33,11.54;

! swin
FenestrationSurface:Detailed,Window S_6,Window,Ext Window,Wall S_6,,,,,,0.01,0,11.90,0.01,0,2.35,182.12,0,2.35,182.12,0,11.90;

! wwin
FenestrationSurface:Detailed,Window W_6,Window,Ext Window,Wall W_6,,,,,,0,403.32,12.97,0,403.32,1.28,0,0.01,1.28,0,0.01,12.97;

! ewin
FenestrationSurface:Detailed,Window E_6,Window,Ext Window,Wall E_6,,,,,,182.13,0.01,8.12,182.13,0.01,6.13,182.13,403.32,6.13,182.13,403.32,8.12;

Zone,Thermal Zone 7,248.00,0,0,53.81,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 7,Floor,Interior Floor,Thermal Zone 8,,Surface,Ceiling 6,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 7,Ceiling,Interior Ceiling,Thermal Zone 8,,Surface,Floor 8,NoSun,NoWind,,,182.13,0,12.27,182.13,403.33,12.27,0,403.33,12.27,0,0,12.27;
BuildingSurface:Detailed,Wall N_7,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,0,403.33,12.27,182.13,403.33,12.27,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_7,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,182.13,0,12.27,0,0,12.27,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_7,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,0,0,12.27,0,403.33,12.27,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_7,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,12.27,182.13,0,12.27,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_7,Window,Ext Window,Wall N_7,,,,,,182.12,403.33,9.94,182.12,403.33,2.33,0.01,403.33,2.33,0.01,403.33,9.94;

! swin
FenestrationSurface:Detailed,Window S_7,Window,Ext Window,Wall S_7,,,,,,0.01,0,10.25,0.01,0,2.02,182.12,0,2.02,182.12,0,10.25;

! wwin
FenestrationSurface:Detailed,Window W_7,Window,Ext Window,Wall W_7,,,,,,0,403.32,11.17,0,403.32,1.10,0,0.01,1.10,0,0.01,11.17;

! ewin
FenestrationSurface:Detailed,Window E_7,Window,Ext Window,Wall E_7,,,,,,182.13,0.01,6.99,182.13,0.01,5.28,182.13,403.32,5.28,182.13,403.32,6.99;

Zone,Thermal Zone 8,248.00,0,0,68.06,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 8,Floor,Interior Floor,Thermal Zone 9,,Surface,Ceiling 7,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 8,Ceiling,Interior Ceiling,Thermal Zone 9,,Surface,Floor 9,NoSun,NoWind,,,182.13,0,4.98,182.13,403.33,4.98,0,403.33,4.98,0,0,4.98;
BuildingSurface:Detailed,Wall N_8,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,0,403.33,4.98,182.13,403.33,4.98,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_8,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,182.13,0,4.98,0,0,4.98,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_8,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,0,0,4.98,0,403.33,4.98,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_8,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,4.98,182.13,0,4.98,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_8,Window,Ext Window,Wall N_8,,,,,,182.12,403.33,4.03,182.12,403.33,0.95,0.01,403.33,0.95,0.01,403.33,4.03;

! swin
FenestrationSurface:Detailed,Window S_8,Window,Ext Window,Wall S_8,,,,,,0.01,0,4.16,0.01,0,0.82,182.12,0,0.82,182.12,0,4.16;

! wwin
FenestrationSurface:Detailed,Window W_8,Window,Ext Window,Wall W_8,,,,,,0,403.32,4.53,0,403.32,0.45,0,0.01,0.45,0,0.01,4.53;

! ewin
FenestrationSurface:Detailed,Window E_8,Window,Ext Window,Wall E_8,,,,,,182.13,0.01,2.84,182.13,0.01,2.14,182.13,403.32,2.14,182.13,403.32,2.84;

Zone,Thermal Zone 9,248.00,0,0,80.33,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 9,Floor,Interior Floor,Thermal Zone 10,,Surface,Ceiling 8,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 9,Ceiling,Interior Ceiling,Thermal Zone 10,,Surface,Floor 10,NoSun,NoWind,,,182.13,0,10.44,182.13,403.33,10.44,0,403.33,10.44,0,0,10.44;
BuildingSurface:Detailed,Wall N_9,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,0,403.33,10.44,182.13,403.33,10.44,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_9,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,182.13,0,10.44,0,0,10.44,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_9,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,0,0,10.44,0,403.33,10.44,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_9,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,10.44,182.13,0,10.44,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_9,Window,Ext Window,Wall N_9,,,,,,182.12,403.33,8.46,182.12,403.33,1.98,0.01,403.33,1.98,0.01,403.33,8.46;

! swin
FenestrationSurface:Detailed,Window S_9,Window,Ext Window,Wall S_9,,,,,,0.01,0,8.72,0.01,0,1.72,182.12,0,1.72,182.12,0,8.72;

! wwin
FenestrationSurface:Detailed,Window W_9,Window,Ext Window,Wall W_9,,,,,,0,403.32,9.50,0,403.32,0.94,0,0.01,0.94,0,0.01,9.50;

! ewin
FenestrationSurface:Detailed,Window E_9,Window,Ext Window,Wall E_9,,,,,,182.13,0.01,5.95,182.13,0.01,4.49,182.13,403.32,4.49,182.13,403.32,5.95;

Zone,Thermal Zone 10,248.00,0,0,85.31,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 10,Floor,Interior Floor,Thermal Zone 11,,Surface,Ceiling 9,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 10,Ceiling,Interior Ceiling,Thermal Zone 11,,Surface,Floor 11,NoSun,NoWind,,,182.13,0,1.57,182.13,403.33,1.57,0,403.33,1.57,0,0,1.57;
BuildingSurface:Detailed,Wall N_10,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,0,403.33,1.57,182.13,403.33,1.57,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_10,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,182.13,0,1.57,0,0,1.57,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_10,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,0,0,1.57,0,403.33,1.57,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_10,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,1.57,182.13,0,1.57,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_10,Window,Ext Window,Wall N_10,,,,,,182.12,403.33,1.27,182.12,403.33,0.30,0.01,403.33,0.30,0.01,403.33,1.27;

! swin
FenestrationSurface:Detailed,Window S_10,Window,Ext Window,Wall S_10,,,,,,0.01,0,1.31,0.01,0,0.26,182.12,0,0.26,182.12,0,1.31;

! wwin
FenestrationSurface:Detailed,Window W_10,Window,Ext Window,Wall W_10,,,,,,0,403.32,1.43,0,403.32,0.14,0,0.01,0.14,0,0.01,1.43;

! ewin
FenestrationSurface:Detailed,Window E_10,Window,Ext Window,Wall E_10,,,,,,182.13,0.01,0.89,182.13,0.01,0.68,182.13,403.32,0.68,182.13,403.32,0.89;

Zone,Thermal Zone 11,248.00,0,0,95.75,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 11,Floor,Interior Floor,Thermal Zone 12,,Surface,Ceiling 10,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 11,Ceiling,Interior Ceiling,Thermal Zone 12,,Surface,Floor 12,NoSun,NoWind,,,182.13,0,7.57,182.13,403.33,7.57,0,403.33,7.57,0,0,7.57;
BuildingSurface:Detailed,Wall N_11,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,0,403.33,7.57,182.13,403.33,7.57,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_11,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,182.13,0,7.57,0,0,7.57,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_11,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,0,0,7.57,0,403.33,7.57,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_11,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,7.57,182.13,0,7.57,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_11,Window,Ext Window,Wall N_11,,,,,,182.12,403.33,6.13,182.12,403.33,1.44,0.01,403.33,1.44,0.01,403.33,6.13;

! swin
FenestrationSurface:Detailed,Window S_11,Window,Ext Window,Wall S_11,,,,,,0.01,0,6.32,0.01,0,1.25,182.12,0,1.25,182.12,0,6.32;

! wwin
FenestrationSurface:Detailed,Window W_11,Window,Ext Window,Wall W_11,,,,,,0,403.32,6.89,0,403.32,0.68,0,0.01,0.68,0,0.01,6.89;

! ewin
FenestrationSurface:Detailed,Window E_11,Window,Ext Window,Wall E_11,,,,,,182.13,0.01,4.31,182.13,0.01,3.26,182.13,403.32,3.26,182.13,403.32,4.31;

Zone,Thermal Zone 12,248.00,0,0,97.32,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 12,Floor,Interior Floor,Thermal Zone 13,,Surface,Ceiling 11,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 12,Ceiling,Interior Ceiling,Thermal Zone 13,,Surface,Floor 13,NoSun,NoWind,,,182.13,0,13.56,182.13,403.33,13.56,0,403.33,13.56,0,0,13.56;
BuildingSurface:Detailed,Wall N_12,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,0,403.33,13.56,182.13,403.33,13.56,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_12,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,182.13,0,13.56,0,0,13.56,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_12,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,0,0,13.56,0,403.33,13.56,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_12,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,13.56,182.13,0,13.56,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_12,Window,Ext Window,Wall N_12,,,,,,182.12,403.33,10.98,182.12,403.33,2.58,0.01,403.33,2.58,0.01,403.33,10.98;

! swin
FenestrationSurface:Detailed,Window S_12,Window,Ext Window,Wall S_12,,,,,,0.01,0,11.32,0.01,0,2.24,182.12,0,2.24,182.12,0,11.32;

! wwin
FenestrationSurface:Detailed,Window W_12,Window,Ext Window,Wall W_12,,,,,,0,403.32,12.34,0,403.32,1.22,0,0.01,1.22,0,0.01,12.34;

! ewin
FenestrationSurface:Detailed,Window E_12,Window,Ext Window,Wall E_12,,,,,,182.13,0.01,7.73,182.13,0.01,5.83,182.13,403.32,5.83,182.13,403.32,7.73;

Zone,Thermal Zone 13,248.00,0,0,104.89,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 13,Floor,Interior Floor,Thermal Zone 14,,Surface,Ceiling 12,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 13,Ceiling,Interior Ceiling,Thermal Zone 14,,Surface,Floor 14,NoSun,NoWind,,,182.13,0,13.62,182.13,403.33,13.62,0,403.33,13.62,0,0,13.62;
BuildingSurface:Detailed,Wall N_13,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,0,403.33,13.62,182.13,403.33,13.62,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_13,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,182.13,0,13.62,0,0,13.62,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_13,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,0,0,13.62,0,403.33,13.62,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_13,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,13.62,182.13,0,13.62,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_13,Window,Ext Window,Wall N_13,,,,,,182.12,403.33,11.03,182.12,403.33,2.59,0.01,403.33,2.59,0.01,403.33,11.03;

! swin
FenestrationSurface:Detailed,Window S_13,Window,Ext Window,Wall S_13,,,,,,0.01,0,11.37,0.01,0,2.25,182.12,0,2.25,182.12,0,11.37;

! wwin
FenestrationSurface:Detailed,Window W_13,Window,Ext Window,Wall W_13,,,,,,0,403.32,12.39,0,403.32,1.23,0,0.01,1.23,0,0.01,12.39;

! ewin
FenestrationSurface:Detailed,Window E_13,Window,Ext Window,Wall E_13,,,,,,182.13,0.01,7.76,182.13,0.01,5.86,182.13,403.32,5.86,182.13,403.32,7.76;

Zone,Thermal Zone 14,248.00,0,0,118.45,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 14,Floor,Interior Floor,Thermal Zone 15,,Surface,Ceiling 13,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 14,Ceiling,Interior Ceiling,Thermal Zone 15,,Surface,Floor 15,NoSun,NoWind,,,182.13,0,14.25,182.13,403.33,14.25,0,403.33,14.25,0,0,14.25;
BuildingSurface:Detailed,Wall N_14,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,0,403.33,14.25,182.13,403.33,14.25,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_14,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,182.13,0,14.25,0,0,14.25,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_14,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,0,0,14.25,0,403.33,14.25,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_14,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,14.25,182.13,0,14.25,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_14,Window,Ext Window,Wall N_14,,,,,,182.12,403.33,11.54,182.12,403.33,2.71,0.01,403.33,2.71,0.01,403.33,11.54;

! swin
FenestrationSurface:Detailed,Window S_14,Window,Ext Window,Wall S_14,,,,,,0.01,0,11.90,0.01,0,2.35,182.12,0,2.35,182.12,0,11.90;

! wwin
FenestrationSurface:Detailed,Window W_14,Window,Ext Window,Wall W_14,,,,,,0,403.32,12.97,0,403.32,1.28,0,0.01,1.28,0,0.01,12.97;

! ewin
FenestrationSurface:Detailed,Window E_14,Window,Ext Window,Wall E_14,,,,,,182.13,0.01,8.12,182.13,0.01,6.13,182.13,403.32,6.13,182.13,403.32,8.12;

Zone,Thermal Zone 15,248.00,0,0,132.07,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 15,Floor,Interior Floor,Thermal Zone 16,,Surface,Ceiling 14,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 15,Ceiling,Interior Ceiling,Thermal Zone 16,,Surface,Floor 16,NoSun,NoWind,,,182.13,0,6.74,182.13,403.33,6.74,0,403.33,6.74,0,0,6.74;
BuildingSurface:Detailed,Wall N_15,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,0,403.33,6.74,182.13,403.33,6.74,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_15,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,182.13,0,6.74,0,0,6.74,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_15,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,0,0,6.74,0,403.33,6.74,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_15,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,6.74,182.13,0,6.74,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_15,Window,Ext Window,Wall N_15,,,,,,182.12,403.33,5.46,182.12,403.33,1.28,0.01,403.33,1.28,0.01,403.33,5.46;

! swin
FenestrationSurface:Detailed,Window S_15,Window,Ext Window,Wall S_15,,,,,,0.01,0,5.63,0.01,0,1.11,182.12,0,1.11,182.12,0,5.63;

! wwin
FenestrationSurface:Detailed,Window W_15,Window,Ext Window,Wall W_15,,,,,,0,403.32,6.13,0,403.32,0.61,0,0.01,0.61,0,0.01,6.13;

! ewin
FenestrationSurface:Detailed,Window E_15,Window,Ext Window,Wall E_15,,,,,,182.13,0.01,3.84,182.13,0.01,2.90,182.13,403.32,2.90,182.13,403.32,3.84;

Zone,Thermal Zone 16,248.00,0,0,146.32,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 16,Floor,Interior Floor,Thermal Zone 17,,Surface,Ceiling 15,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 16,Ceiling,Interior Ceiling,Thermal Zone 17,,Surface,Floor 17,NoSun,NoWind,,,182.13,0,12.88,182.13,403.33,12.88,0,403.33,12.88,0,0,12.88;
BuildingSurface:Detailed,Wall N_16,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,0,403.33,12.88,182.13,403.33,12.88,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_16,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,182.13,0,12.88,0,0,12.88,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_16,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,0,0,12.88,0,403.33,12.88,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_16,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,12.88,182.13,0,12.88,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_16,Window,Ext Window,Wall N_16,,,,,,182.12,403.33,10.43,182.12,403.33,2.45,0.01,403.33,2.45,0.01,403.33,10.43;

! swin
FenestrationSurface:Detailed,Window S_16,Window,Ext Window,Wall S_16,,,,,,0.01,0,10.75,0.01,0,2.13,182.12,0,2.13,182.12,0,10.75;

! wwin
FenestrationSurface:Detailed,Window W_16,Window,Ext Window,Wall W_16,,,,,,0,403.32,11.72,0,403.32,1.16,0,0.01,1.16,0,0.01,11.72;

! ewin
FenestrationSurface:Detailed,Window E_16,Window,Ext Window,Wall E_16,,,,,,182.13,0.01,7.34,182.13,0.01,5.54,182.13,403.32,5.54,182.13,403.32,7.34;

Zone,Thermal Zone 17,248.00,0,0,153.06,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 17,Floor,Interior Floor,Thermal Zone 18,,Surface,Ceiling 16,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 17,Ceiling,Interior Ceiling,Thermal Zone 18,,Surface,Floor 18,NoSun,NoWind,,,182.13,0,8.59,182.13,403.33,8.59,0,403.33,8.59,0,0,8.59;
BuildingSurface:Detailed,Wall N_17,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,0,403.33,8.59,182.13,403.33,8.59,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_17,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,182.13,0,8.59,0,0,8.59,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_17,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,0,0,8.59,0,403.33,8.59,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_17,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,8.59,182.13,0,8.59,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_17,Window,Ext Window,Wall N_17,,,,,,182.12,403.33,6.96,182.12,403.33,1.63,0.01,403.33,1.63,0.01,403.33,6.96;

! swin
FenestrationSurface:Detailed,Window S_17,Window,Ext Window,Wall S_17,,,,,,0.01,0,7.17,0.01,0,1.42,182.12,0,1.42,182.12,0,7.17;

! wwin
FenestrationSurface:Detailed,Window W_17,Window,Ext Window,Wall W_17,,,,,,0,403.32,7.82,0,403.32,0.77,0,0.01,0.77,0,0.01,7.82;

! ewin
FenestrationSurface:Detailed,Window E_17,Window,Ext Window,Wall E_17,,,,,,182.13,0.01,4.90,182.13,0.01,3.69,182.13,403.32,3.69,182.13,403.32,4.90;

Zone,Thermal Zone 18,248.00,0,0,165.94,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 18,Floor,Interior Floor,Thermal Zone 19,,Surface,Ceiling 17,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 18,Ceiling,Interior Ceiling,Thermal Zone 19,,Surface,Floor 19,NoSun,NoWind,,,182.13,0,5.29,182.13,403.33,5.29,0,403.33,5.29,0,0,5.29;
BuildingSurface:Detailed,Wall N_18,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,0,403.33,5.29,182.13,403.33,5.29,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_18,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,182.13,0,5.29,0,0,5.29,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_18,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,0,0,5.29,0,403.33,5.29,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_18,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,5.29,182.13,0,5.29,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_18,Window,Ext Window,Wall N_18,,,,,,182.12,403.33,4.28,182.12,403.33,1.01,0.01,403.33,1.01,0.01,403.33,4.28;

! swin
FenestrationSurface:Detailed,Window S_18,Window,Ext Window,Wall S_18,,,,,,0.01,0,4.42,0.01,0,0.87,182.12,0,0.87,182.12,0,4.42;

! wwin
FenestrationSurface:Detailed,Window W_18,Window,Ext Window,Wall W_18,,,,,,0,403.32,4.81,0,403.32,0.48,0,0.01,0.48,0,0.01,4.81;

! ewin
FenestrationSurface:Detailed,Window E_18,Window,Ext Window,Wall E_18,,,,,,182.13,0.01,3.02,182.13,0.01,2.27,182.13,403.32,2.27,182.13,403.32,3.02;

Zone,Thermal Zone 19,248.00,0,0,174.53,,1,,,,,,Yes;

BuildingSurface:Detailed,Floor 19,Floor,Interior Floor,Thermal Zone 20,,Surface,Ceiling 18,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Ceiling 19,Ceiling,Interior Ceiling,Thermal Zone 20,,Surface,Floor A,NoSun,NoWind,,,182.13,0,2.16,182.13,403.33,2.16,0,403.33,2.16,0,0,2.16;
BuildingSurface:Detailed,Floor A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 19,NoSun,NoWind,,,0,0,0,0,403.33,0,182.13,403.33,0,182.13,0,0;
BuildingSurface:Detailed,Roof 1,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,0,0,403.33,0,91.06,201.66,46.46;
BuildingSurface:Detailed,Roof 2,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,182.13,0,0,91.06,201.66,46.46;
BuildingSurface:Detailed,Roof 3,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,403.33,0,0,0,0,91.06,201.66,46.46;
BuildingSurface:Detailed,Roof 4,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,182.13,0,0,182.13,403.33,0,91.06,201.66,46.46;
BuildingSurface:Detailed,Wall N_19,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,403.33,2.16,182.13,403.33,2.16,182.13,403.33,0,0,403.33,0;
BuildingSurface:Detailed,Wall S_19,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,182.13,0,2.16,0,0,2.16,0,0,0,182.13,0,0;
BuildingSurface:Detailed,Wall W_19,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,0,2.16,0,403.33,2.16,0,403.33,0,0,0,0;
BuildingSurface:Detailed,Wall E_19,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,182.13,403.33,2.16,182.13,0,2.16,182.13,0,0,182.13,403.33,0;

! nwin
FenestrationSurface:Detailed,Window N_19,Window,Ext Window,Wall N_19,,,,,,182.12,403.33,1.75,182.12,403.33,0.41,0.01,403.33,0.41,0.01,403.33,1.75;

! swin
FenestrationSurface:Detailed,Window S_19,Window,Ext Window,Wall S_19,,,,,,0.01,0,1.80,0.01,0,0.36,182.12,0,0.36,182.12,0,1.80;

! wwin
FenestrationSurface:Detailed,Window W_19,Window,Ext Window,Wall W_19,,,,,,0,403.32,1.97,0,403.32,0.19,0,0.01,0.19,0,0.01,1.97;

! ewin
FenestrationSurface:Detailed,Window E_19,Window,Ext Window,Wall E_19,,,,,,182.13,0.01,1.23,182.13,0.01,0.93,182.13,403.32,0.93,182.13,403.32,1.23;

Zone,Thermal Zone 20,248.00,0,0,179.82,,1,,,,,,Yes;

Zone,Thermal Zone A,248.00,0,0,181.98,,1,,,,,,No;
ZoneList,Space Type A,Thermal Zone A;

! ==================================== Execution 1 Successful ====================================
! ==================================== Execution 2 Started ====================================

! wall material
Material,
  wall concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.03,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  wall gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.03,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wall wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.03,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall metal,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall brick,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance

! roof material
Material,
  roof concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.05,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  roof gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  roof wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof metal,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof brick,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance



! wall insu







! extro wall materials
Material,
  Wall Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance




! extro roof materials
Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Roof Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance







! real materials
Material,
  Wall Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

! roof insu
Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance



Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness m
  0.06,                                   !- Conductivity W/m-K
  368,                                    !- Density kg/m3
  590.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance


Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness m
  0.03,                                   !- Conductivity W/m-K
  43,                                     !- Density kg/m3
  1210,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness m
  1.311,                                  !- Conductivity W/m-K
  2240,                                   !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness m
  45.006,                                 !- Conductivity W/m-K
  7680,                                   !- Density kg/m3
  418.4,                                  !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pipe Steel,                             !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness m
  45.31,                                  !- Conductivity W/m-K
  7833,                                   !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance m2-K/W

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance m2-K/W

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance m2-K/W
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  1.8,                       !- U-Factor W/m2-K
  0.3;                                    !- Solar Heat Gain Coefficient

Construction,
  Ext Roof,                               !- Name
  roof concrete,                           !- Layer 1
  Roof Insulation [18];                   !- Layer 2

Construction,
  Ext Wall,                               !- Name
  wall concrete,                           !- Layer 1
  Wall Insulation [18];                   !- Layer 2

Construction,
  Ext Window,                             !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ExtSlabCarpet,                          !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3
ZoneList,
  Space Type 1,                           !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3;                         !- Zone Name 3

Lights,
  Lights 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  10,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 1;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 1,                        !- Name
  Space Type 1,                          !- Zone or ZoneList Name
  Occpancy Schedule 1,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.11,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 1,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 1 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 1,              !- Sunday Schedule:Day Name
  Activity Default Schedule 1,              !- Monday Schedule:Day Name
  Activity Default Schedule 1,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 1,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 1,              !- Thursday Schedule:Day Name
  Activity Default Schedule 1,              !- Friday Schedule:Day Name
  Activity Default Schedule 1,              !- Saturday Schedule:Day Name
  Activity Default Schedule 1,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 1,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 1;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 1,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 1,
  Fraction,
  No,
  01:00, 0.2,                   !- Value Until Time
  02:00, 0.2,                   !- Value Until Time
  03:00, 0.2,                   !- Value Until Time
  04:00, 0.2,                   !- Value Until Time
  05:00, 0.2,                   !- Value Until Time
  06:00, 0.2,                   !- Value Until Time
  07:00, 0.2,                   !- Value Until Time
  08:00, 0.2,                   !- Value Until Time
  09:00, 0.9,                   !- Value Until Time
  10:00, 0.9,                   !- Value Until Time
  11:00, 0.9,                   !- Value Until Time
  12:00, 0.9,                   !- Value Until Time
  13:00, 0.9,                   !- Value Until Time
  14:00, 0.9,                   !- Value Until Time
  15:00, 0.9,                   !- Value Until Time
  16:00, 0.9,                   !- Value Until Time
  17:00, 0.2,                   !- Value Until Time
  18:00, 0.2,                   !- Value Until Time
  19:00, 0.2,                   !- Value Until Time
  20:00, 0.2,                   !- Value Until Time
  21:00, 0.2,                   !- Value Until Time
  22:00, 0.2,                   !- Value Until Time
  23:00, 0.2,                   !- Value Until Time
  24:00, 0.2;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                   !- Monday Schedule:Day Name
  Occ Default Schedule 1,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                   !- Friday Schedule:Day Name
  Occ Default Schedule 1,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 2,                           !- Name
  Thermal Zone 4,                         !- Zone Name 1
  Thermal Zone 5,                         !- Zone Name 2
  Thermal Zone 6;                         !- Zone Name 3

Lights,
  Lights 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  15,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 2;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 2,                        !- Name
  Space Type 2,                          !- Zone or ZoneList Name
  Occpancy Schedule 2,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.12,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 2,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 2 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 2,              !- Sunday Schedule:Day Name
  Activity Default Schedule 2,              !- Monday Schedule:Day Name
  Activity Default Schedule 2,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 2,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 2,              !- Thursday Schedule:Day Name
  Activity Default Schedule 2,              !- Friday Schedule:Day Name
  Activity Default Schedule 2,              !- Saturday Schedule:Day Name
  Activity Default Schedule 2,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 2,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 2;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 2,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 2,
  Fraction,
  No,
  01:00, 0.1,                   !- Value Until Time
  02:00, 0.1,                   !- Value Until Time
  03:00, 0.1,                   !- Value Until Time
  04:00, 0.1,                   !- Value Until Time
  05:00, 0.1,                   !- Value Until Time
  06:00, 0.1,                   !- Value Until Time
  07:00, 0.9,                   !- Value Until Time
  08:00, 0.9,                   !- Value Until Time
  09:00, 0.9,                   !- Value Until Time
  10:00, 0.9,                   !- Value Until Time
  11:00, 0.9,                   !- Value Until Time
  12:00, 0.9,                   !- Value Until Time
  13:00, 0.9,                   !- Value Until Time
  14:00, 0.9,                   !- Value Until Time
  15:00, 0.9,                   !- Value Until Time
  16:00, 0.9,                   !- Value Until Time
  17:00, 0.9,                   !- Value Until Time
  18:00, 0.9,                   !- Value Until Time
  19:00, 0.1,                   !- Value Until Time
  20:00, 0.1,                   !- Value Until Time
  21:00, 0.1,                   !- Value Until Time
  22:00, 0.1,                   !- Value Until Time
  23:00, 0.1,                   !- Value Until Time
  24:00, 0.1;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                   !- Monday Schedule:Day Name
  Occ Default Schedule 2,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                   !- Friday Schedule:Day Name
  Occ Default Schedule 2,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 2,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 3,                           !- Name
  Thermal Zone 7,                         !- Zone Name 1
  Thermal Zone 8,                         !- Zone Name 2
  Thermal Zone 9,                         !- Zone Name 3
  Thermal Zone 10,                         !- Zone Name 4
  Thermal Zone 11,                         !- Zone Name 5
  Thermal Zone 12;                         !- Zone Name 6

Lights,
  Lights 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  8,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 3;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 3,                        !- Name
  Space Type 3,                          !- Zone or ZoneList Name
  Occpancy Schedule 3,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.12,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 3,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 3 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 3,              !- Sunday Schedule:Day Name
  Activity Default Schedule 3,              !- Monday Schedule:Day Name
  Activity Default Schedule 3,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 3,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 3,              !- Thursday Schedule:Day Name
  Activity Default Schedule 3,              !- Friday Schedule:Day Name
  Activity Default Schedule 3,              !- Saturday Schedule:Day Name
  Activity Default Schedule 3,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 3,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 3;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 3,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 3,
  Fraction,
  No,
  01:00, 0.3,                   !- Value Until Time
  02:00, 0.3,                   !- Value Until Time
  03:00, 0.3,                   !- Value Until Time
  04:00, 0.3,                   !- Value Until Time
  05:00, 0.3,                   !- Value Until Time
  06:00, 0.3,                   !- Value Until Time
  07:00, 0.3,                   !- Value Until Time
  08:00, 0.3,                   !- Value Until Time
  09:00, 0.3,                   !- Value Until Time
  10:00, 0.5,                   !- Value Until Time
  11:00, 0.5,                   !- Value Until Time
  12:00, 0.5,                   !- Value Until Time
  13:00, 0.5,                   !- Value Until Time
  14:00, 0.5,                   !- Value Until Time
  15:00, 0.3,                   !- Value Until Time
  16:00, 0.3,                   !- Value Until Time
  17:00, 0.3,                   !- Value Until Time
  18:00, 0.3,                   !- Value Until Time
  19:00, 0.3,                   !- Value Until Time
  20:00, 0.3,                   !- Value Until Time
  21:00, 0.3,                   !- Value Until Time
  22:00, 0.3,                   !- Value Until Time
  23:00, 0.3,                   !- Value Until Time
  24:00, 0.3;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                   !- Monday Schedule:Day Name
  Occ Default Schedule 3,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                   !- Friday Schedule:Day Name
  Occ Default Schedule 3,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 3,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 3,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 4,                           !- Name
  Thermal Zone 13,                         !- Zone Name 1
  Thermal Zone 14,                         !- Zone Name 2
  Thermal Zone 15,                         !- Zone Name 3
  Thermal Zone 16,                         !- Zone Name 4
  Thermal Zone 17,                         !- Zone Name 5
  Thermal Zone 18,                         !- Zone Name 6
  Thermal Zone 19,                         !- Zone Name 7
  Thermal Zone 20;                         !- Zone Name 8

Lights,
  Lights 4,                               !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 4,                               !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 4;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 4,                        !- Name
  Space Type 4,                          !- Zone or ZoneList Name
  Occpancy Schedule 4,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.13,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 4,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 4,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 4,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 4 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 4,              !- Sunday Schedule:Day Name
  Activity Default Schedule 4,              !- Monday Schedule:Day Name
  Activity Default Schedule 4,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 4,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 4,              !- Thursday Schedule:Day Name
  Activity Default Schedule 4,              !- Friday Schedule:Day Name
  Activity Default Schedule 4,              !- Saturday Schedule:Day Name
  Activity Default Schedule 4,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 4,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 4,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 4,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 4;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 4,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 4,
  Fraction,
  No,
  01:00, 0.5,                   !- Value Until Time
  02:00, 0.5,                   !- Value Until Time
  03:00, 0.5,                   !- Value Until Time
  04:00, 0.5,                   !- Value Until Time
  05:00, 0.5,                   !- Value Until Time
  06:00, 0.5,                   !- Value Until Time
  07:00, 0.5,                   !- Value Until Time
  08:00, 0.5,                   !- Value Until Time
  09:00, 0.5,                   !- Value Until Time
  10:00, 0.5,                   !- Value Until Time
  11:00, 0.7,                   !- Value Until Time
  12:00, 0.7,                   !- Value Until Time
  13:00, 0.7,                   !- Value Until Time
  14:00, 0.7,                   !- Value Until Time
  15:00, 0.7,                   !- Value Until Time
  16:00, 0.7,                   !- Value Until Time
  17:00, 0.7,                   !- Value Until Time
  18:00, 0.7,                   !- Value Until Time
  19:00, 0.5,                   !- Value Until Time
  20:00, 0.5,                   !- Value Until Time
  21:00, 0.5,                   !- Value Until Time
  22:00, 0.5,                   !- Value Until Time
  23:00, 0.5,                   !- Value Until Time
  24:00, 0.5;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 4,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 4,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                   !- Monday Schedule:Day Name
  Occ Default Schedule 4,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                   !- Friday Schedule:Day Name
  Occ Default Schedule 4,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 4,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                 !- Monday Schedule:Day Name
  Occ Default Schedule 4,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                 !- Friday Schedule:Day Name
  Occ Default Schedule 4,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 4,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                 !- Monday Schedule:Day Name
  Occ Default Schedule 4,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                 !- Friday Schedule:Day Name
  Occ Default Schedule 4,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 4,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1




! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 1,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 1,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 2,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 2,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 3,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 3,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 4,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 4,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 5,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 5,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 6,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 6,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 7,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 7,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 8,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 8,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 9,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 9,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 10,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 10,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 11,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 11,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 12,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 12,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 13,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 13,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 14,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 14,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 15,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 15,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 16,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 16,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 17,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 17,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 18,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 18,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 19,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 19,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 20,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 20,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;


Schedule:Day:Interval,
  ClgSetp Default Schedule 1,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 1,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 2,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 2,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 3,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 3,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 4,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 4,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 5,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 5,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 6,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 6,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 7,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 7,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 8,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 8,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 9,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 9,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 10,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 10,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 11,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 11,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 12,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 12,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 13,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 13,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 14,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 14,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 15,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 15,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 16,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 16,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 17,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 17,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 18,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 18,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 19,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 19,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 20,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 20,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node Air Thermal Zone 1 In;             !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,        !- Name
  Node Air Thermal Zone 1 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 1,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 1 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 1,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 1,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 1,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 1,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 1,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 1 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 1 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 1,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 1, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 1, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 1 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 1 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 1 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 1 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 1 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 1, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 1,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 2,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node Air Thermal Zone 2 In;             !- Node Name 1

NodeList,
  Thermal Zone 2 Exhaust Node List,        !- Name
  Node Air Thermal Zone 2 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 2,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 2 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 2 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 2,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 2,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 2 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 2,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 2,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 2,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 2 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 2 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 2,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 2, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 2, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 2 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 2 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 2 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 2 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 2 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 2 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 2, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 2,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 3,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node Air Thermal Zone 3 In;             !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,        !- Name
  Node Air Thermal Zone 3 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 3,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 3 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 3 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 3,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 3,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 3 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 3,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 3,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 3,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 3 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 3 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 3,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 3, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 3, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 3 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 3 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 3 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 3 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 3 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 3 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 3, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 3,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 4,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node Air Thermal Zone 4 In;             !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,        !- Name
  Node Air Thermal Zone 4 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 4,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 4 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 4 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 4,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 4,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 4 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 4,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 4,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 4,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 4 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 4 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 4,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 4, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 4, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 4 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 4 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 4 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 4 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 4 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 4 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 4, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 In;             !- Node Name 1

NodeList,
  Thermal Zone 5 Exhaust Node List,        !- Name
  Node Air Thermal Zone 5 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 5,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 5 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 5 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 5,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 5,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 5 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 5 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 5,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 5,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 5 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 5,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 5 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 5 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 5,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 5, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 5, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 5 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 5 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 5 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 5 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 5 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 5 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 5, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 6,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node Air Thermal Zone 6 In;             !- Node Name 1

NodeList,
  Thermal Zone 6 Exhaust Node List,        !- Name
  Node Air Thermal Zone 6 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 6,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 6 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 6 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 6,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 6,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 6 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 6 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 6,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 6,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 6 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 6,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 6 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 6 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 6,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 6, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 6, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 6 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 6 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 6 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 6 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 6 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 6 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 6, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 6,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 7,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node Air Thermal Zone 7 In;             !- Node Name 1

NodeList,
  Thermal Zone 7 Exhaust Node List,        !- Name
  Node Air Thermal Zone 7 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 7,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 7 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 7 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 7,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 7,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 7 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 7 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 7,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 7,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 7 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 7,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 7 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 7 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 7,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 7, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 7, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 7 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 7 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 7 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 7 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 7 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 7 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 7, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 7,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HtgSetp 8,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 8;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node Air Thermal Zone 8 In;             !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,        !- Name
  Node Air Thermal Zone 8 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 8,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 8 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 8 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 8,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 8,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 8 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 8 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 8,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 8,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 8 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 8,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 8 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 8 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 8,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 8, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 8, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 8 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 8 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 8 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 8 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 8 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 8 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 8, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 8,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HtgSetp 9,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 9;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node Air Thermal Zone 9 In;             !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,        !- Name
  Node Air Thermal Zone 9 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 9,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 9 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 9 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 9,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 9,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 9 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 9 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 9,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 9,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 9 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 9,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 9 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 9 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 9,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 9, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 9, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 9 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 9 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 9 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 9 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 9 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 9 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 9, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.8,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  42.9,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 9,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.6;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,              !- Name
  Thermal Zone 10,                         !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,     !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,    !- Name
  HtgSetp 10,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 10;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                         !- Zone Name
  Thermal Zone 10 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,         !- Name
  Node Air Thermal Zone 10 In;             !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,        !- Name
  Node Air Thermal Zone 10 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 10,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  500,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 10 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 10 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 10, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 10,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 10,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 10 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 10 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 10, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 10,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 10,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 10 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 10,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 10 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 10 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 10,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 10, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 10, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 10 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 10 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 10 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 10 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 10 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 10 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 10, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
