! ==================================== Execution 1 Started ====================================


BuildingSurface:Detailed,Floor 1 0,Floor,ExtSlabCarpet,Thermal Zone 1,,Ground,,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 0,Floor,ExtSlabCarpet,Thermal Zone 2,,Ground,,NoSun,NoWind,,,8.65,95.71,0,8.65,72.10,0,0,0,0,0,95.71,0;


BuildingSurface:Detailed,Ceiling 1 0,Ceiling,Interior Ceiling,Thermal Zone 1,,Surface,Floor 1 1,NoSun,NoWind,,,0,0,2.76,33.24,0,2.76,33.24,72.10,2.76,8.65,72.10,2.76;
BuildingSurface:Detailed,Ceiling 2 0,Ceiling,Interior Ceiling,Thermal Zone 2,,Surface,Floor 2 1,NoSun,NoWind,,,0,0,2.76,8.65,72.10,2.76,8.65,95.71,2.76,0,95.71,2.76;

BuildingSurface:Detailed,Face 2 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 13 0,NoSun,NoWind,,,0,0,2.76,8.65,72.10,2.76,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 2 0,NoSun,NoWind,,,8.65,72.10,2.76,0,0,2.76,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,2.76,33.24,72.10,2.76,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,2.76,33.24,0,2.76,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 0,Wall,Ext Wall,Thermal Zone 1,,Outdoors,,SunExposed,WindExposed,,,33.24,0,2.76,0,0,2.76,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,2.76,8.65,72.10,2.76,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,0,0,2.76,0,95.71,2.76,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,0,95.71,2.76,8.65,95.71,2.76,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 0,Window,Ext Window,Face 5 0,,,,,,33.24,0.01,2.48,33.24,0.01,0.28,33.24,72.09,0.28,33.24,72.09,2.48;
FenestrationSurface:Detailed,Face 12 0,Window,Ext Window,Face 11 0,,,,,,8.65,72.11,2.48,8.65,72.11,0.28,8.65,95.70,0.28,8.65,95.70,2.48;

! nwin
FenestrationSurface:Detailed,Face 4 0,Window,Ext Window,Face 3 0,,,,,,33.23,72.10,2.22,33.23,72.10,0.54,8.66,72.10,0.54,8.66,72.10,2.22;
FenestrationSurface:Detailed,Face 17 0,Window,Ext Window,Face 16 0,,,,,,8.64,95.71,2.22,8.64,95.71,0.54,0.01,95.71,0.54,0.01,95.71,2.22;

! swin
FenestrationSurface:Detailed,Face 8 0,Window,Ext Window,Face 7 0,,,,,,0.01,0,1.82,0.01,0,0.94,33.23,0,0.94,33.23,0,1.82;

! wwin
FenestrationSurface:Detailed,Face 15 0,Window,Ext Window,Face 14 0,,,,,,0,95.70,2.19,0,95.70,0.57,0,0.01,0.57,0,0.01,2.19;

Zone,Thermal Zone 1,197.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 2,197.00,0,0,0.00,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 1,Floor,Interior Floor,Thermal Zone 3,,Surface,Ceiling 1 0,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 1,Floor,Interior Floor,Thermal Zone 4,,Surface,Ceiling 2 0,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 1,Ceiling,Interior Ceiling,Thermal Zone 3,,Surface,Floor 1 2,NoSun,NoWind,,,0,0,11.47,33.24,0,11.47,33.24,72.10,11.47,8.65,72.10,11.47;
BuildingSurface:Detailed,Ceiling 2 1,Ceiling,Interior Ceiling,Thermal Zone 4,,Surface,Floor 2 2,NoSun,NoWind,,,0,0,11.47,8.65,72.10,11.47,8.65,95.71,11.47,0,95.71,11.47;

BuildingSurface:Detailed,Face 2 1,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 13 1,NoSun,NoWind,,,0,0,11.47,8.65,72.10,11.47,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 1,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 2 1,NoSun,NoWind,,,8.65,72.10,11.47,0,0,11.47,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,11.47,33.24,72.10,11.47,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,11.47,33.24,0,11.47,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 1,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,33.24,0,11.47,0,0,11.47,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,11.47,8.65,72.10,11.47,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,0,0,11.47,0,95.71,11.47,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 1,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,0,95.71,11.47,8.65,95.71,11.47,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 1,Window,Ext Window,Face 5 1,,,,,,33.24,0.01,10.32,33.24,0.01,1.15,33.24,72.09,1.15,33.24,72.09,10.32;
FenestrationSurface:Detailed,Face 12 1,Window,Ext Window,Face 11 1,,,,,,8.65,72.11,10.32,8.65,72.11,1.15,8.65,95.70,1.15,8.65,95.70,10.32;

! nwin
FenestrationSurface:Detailed,Face 4 1,Window,Ext Window,Face 3 1,,,,,,33.23,72.10,9.23,33.23,72.10,2.24,8.66,72.10,2.24,8.66,72.10,9.23;
FenestrationSurface:Detailed,Face 17 1,Window,Ext Window,Face 16 1,,,,,,8.64,95.71,9.23,8.64,95.71,2.24,0.01,95.71,2.24,0.01,95.71,9.23;

! swin
FenestrationSurface:Detailed,Face 8 1,Window,Ext Window,Face 7 1,,,,,,0.01,0,7.57,0.01,0,3.90,33.23,0,3.90,33.23,0,7.57;

! wwin
FenestrationSurface:Detailed,Face 15 1,Window,Ext Window,Face 14 1,,,,,,0,95.70,9.12,0,95.70,2.35,0,0.01,2.35,0,0.01,9.12;

Zone,Thermal Zone 3,197.00,0,0,2.76,,1,,,,,,Yes;
Zone,Thermal Zone 4,197.00,0,0,2.76,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 2,Floor,Interior Floor,Thermal Zone 5,,Surface,Ceiling 1 1,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 2,Floor,Interior Floor,Thermal Zone 6,,Surface,Ceiling 2 1,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 2,Ceiling,Interior Ceiling,Thermal Zone 5,,Surface,Floor 1 3,NoSun,NoWind,,,0,0,7.04,33.24,0,7.04,33.24,72.10,7.04,8.65,72.10,7.04;
BuildingSurface:Detailed,Ceiling 2 2,Ceiling,Interior Ceiling,Thermal Zone 6,,Surface,Floor 2 3,NoSun,NoWind,,,0,0,7.04,8.65,72.10,7.04,8.65,95.71,7.04,0,95.71,7.04;

BuildingSurface:Detailed,Face 2 2,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 13 2,NoSun,NoWind,,,0,0,7.04,8.65,72.10,7.04,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 2,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 2 2,NoSun,NoWind,,,8.65,72.10,7.04,0,0,7.04,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,7.04,33.24,72.10,7.04,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,7.04,33.24,0,7.04,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 2,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,33.24,0,7.04,0,0,7.04,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,7.04,8.65,72.10,7.04,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,0,0,7.04,0,95.71,7.04,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 2,Wall,Ext Wall,Thermal Zone 6,,Outdoors,,SunExposed,WindExposed,,,0,95.71,7.04,8.65,95.71,7.04,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 2,Window,Ext Window,Face 5 2,,,,,,33.24,0.01,6.34,33.24,0.01,0.70,33.24,72.09,0.70,33.24,72.09,6.34;
FenestrationSurface:Detailed,Face 12 2,Window,Ext Window,Face 11 2,,,,,,8.65,72.11,6.34,8.65,72.11,0.70,8.65,95.70,0.70,8.65,95.70,6.34;

! nwin
FenestrationSurface:Detailed,Face 4 2,Window,Ext Window,Face 3 2,,,,,,33.23,72.10,5.67,33.23,72.10,1.37,8.66,72.10,1.37,8.66,72.10,5.67;
FenestrationSurface:Detailed,Face 17 2,Window,Ext Window,Face 16 2,,,,,,8.64,95.71,5.67,8.64,95.71,1.37,0.01,95.71,1.37,0.01,95.71,5.67;

! swin
FenestrationSurface:Detailed,Face 8 2,Window,Ext Window,Face 7 2,,,,,,0.01,0,4.65,0.01,0,2.39,33.23,0,2.39,33.23,0,4.65;

! wwin
FenestrationSurface:Detailed,Face 15 2,Window,Ext Window,Face 14 2,,,,,,0,95.70,5.60,0,95.70,1.44,0,0.01,1.44,0,0.01,5.60;

Zone,Thermal Zone 5,197.00,0,0,14.23,,1,,,,,,Yes;
Zone,Thermal Zone 6,197.00,0,0,14.23,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 3,Floor,Interior Floor,Thermal Zone 7,,Surface,Ceiling 1 2,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 3,Floor,Interior Floor,Thermal Zone 8,,Surface,Ceiling 2 2,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 3,Ceiling,Interior Ceiling,Thermal Zone 7,,Surface,Floor 1 4,NoSun,NoWind,,,0,0,5.13,33.24,0,5.13,33.24,72.10,5.13,8.65,72.10,5.13;
BuildingSurface:Detailed,Ceiling 2 3,Ceiling,Interior Ceiling,Thermal Zone 8,,Surface,Floor 2 4,NoSun,NoWind,,,0,0,5.13,8.65,72.10,5.13,8.65,95.71,5.13,0,95.71,5.13;

BuildingSurface:Detailed,Face 2 3,Wall,Interior Wall,Thermal Zone 7,,Surface,Face 13 3,NoSun,NoWind,,,0,0,5.13,8.65,72.10,5.13,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 3,Wall,Interior Wall,Thermal Zone 8,,Surface,Face 2 3,NoSun,NoWind,,,8.65,72.10,5.13,0,0,5.13,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,5.13,33.24,72.10,5.13,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,5.13,33.24,0,5.13,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 3,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,33.24,0,5.13,0,0,5.13,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,5.13,8.65,72.10,5.13,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,0,0,5.13,0,95.71,5.13,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 3,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,0,95.71,5.13,8.65,95.71,5.13,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 3,Window,Ext Window,Face 5 3,,,,,,33.24,0.01,4.62,33.24,0.01,0.51,33.24,72.09,0.51,33.24,72.09,4.62;
FenestrationSurface:Detailed,Face 12 3,Window,Ext Window,Face 11 3,,,,,,8.65,72.11,4.62,8.65,72.11,0.51,8.65,95.70,0.51,8.65,95.70,4.62;

! nwin
FenestrationSurface:Detailed,Face 4 3,Window,Ext Window,Face 3 3,,,,,,33.23,72.10,4.13,33.23,72.10,1.00,8.66,72.10,1.00,8.66,72.10,4.13;
FenestrationSurface:Detailed,Face 17 3,Window,Ext Window,Face 16 3,,,,,,8.64,95.71,4.13,8.64,95.71,1.00,0.01,95.71,1.00,0.01,95.71,4.13;

! swin
FenestrationSurface:Detailed,Face 8 3,Window,Ext Window,Face 7 3,,,,,,0.01,0,3.39,0.01,0,1.74,33.23,0,1.74,33.23,0,3.39;

! wwin
FenestrationSurface:Detailed,Face 15 3,Window,Ext Window,Face 14 3,,,,,,0,95.70,4.08,0,95.70,1.05,0,0.01,1.05,0,0.01,4.08;

Zone,Thermal Zone 7,197.00,0,0,21.27,,1,,,,,,Yes;
Zone,Thermal Zone 8,197.00,0,0,21.27,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 4,Floor,Interior Floor,Thermal Zone 9,,Surface,Ceiling 1 3,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 4,Floor,Interior Floor,Thermal Zone 10,,Surface,Ceiling 2 3,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 4,Ceiling,Interior Ceiling,Thermal Zone 9,,Surface,Floor 1 5,NoSun,NoWind,,,0,0,1.78,33.24,0,1.78,33.24,72.10,1.78,8.65,72.10,1.78;
BuildingSurface:Detailed,Ceiling 2 4,Ceiling,Interior Ceiling,Thermal Zone 10,,Surface,Floor 2 5,NoSun,NoWind,,,0,0,1.78,8.65,72.10,1.78,8.65,95.71,1.78,0,95.71,1.78;

BuildingSurface:Detailed,Face 2 4,Wall,Interior Wall,Thermal Zone 9,,Surface,Face 13 4,NoSun,NoWind,,,0,0,1.78,8.65,72.10,1.78,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 4,Wall,Interior Wall,Thermal Zone 10,,Surface,Face 2 4,NoSun,NoWind,,,8.65,72.10,1.78,0,0,1.78,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,1.78,33.24,72.10,1.78,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,1.78,33.24,0,1.78,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 4,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,33.24,0,1.78,0,0,1.78,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,1.78,8.65,72.10,1.78,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,0,0,1.78,0,95.71,1.78,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 4,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,0,95.71,1.78,8.65,95.71,1.78,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 4,Window,Ext Window,Face 5 4,,,,,,33.24,0.01,1.60,33.24,0.01,0.18,33.24,72.09,0.18,33.24,72.09,1.60;
FenestrationSurface:Detailed,Face 12 4,Window,Ext Window,Face 11 4,,,,,,8.65,72.11,1.60,8.65,72.11,0.18,8.65,95.70,0.18,8.65,95.70,1.60;

! nwin
FenestrationSurface:Detailed,Face 4 4,Window,Ext Window,Face 3 4,,,,,,33.23,72.10,1.43,33.23,72.10,0.35,8.66,72.10,0.35,8.66,72.10,1.43;
FenestrationSurface:Detailed,Face 17 4,Window,Ext Window,Face 16 4,,,,,,8.64,95.71,1.43,8.64,95.71,0.35,0.01,95.71,0.35,0.01,95.71,1.43;

! swin
FenestrationSurface:Detailed,Face 8 4,Window,Ext Window,Face 7 4,,,,,,0.01,0,1.17,0.01,0,0.61,33.23,0,0.61,33.23,0,1.17;

! wwin
FenestrationSurface:Detailed,Face 15 4,Window,Ext Window,Face 14 4,,,,,,0,95.70,1.42,0,95.70,0.36,0,0.01,0.36,0,0.01,1.42;

Zone,Thermal Zone 9,197.00,0,0,26.40,,1,,,,,,Yes;
Zone,Thermal Zone 10,197.00,0,0,26.40,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 5,Floor,Interior Floor,Thermal Zone 11,,Surface,Ceiling 1 4,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 5,Floor,Interior Floor,Thermal Zone 12,,Surface,Ceiling 2 4,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 5,Ceiling,Interior Ceiling,Thermal Zone 11,,Surface,Floor 1 6,NoSun,NoWind,,,0,0,6.14,33.24,0,6.14,33.24,72.10,6.14,8.65,72.10,6.14;
BuildingSurface:Detailed,Ceiling 2 5,Ceiling,Interior Ceiling,Thermal Zone 12,,Surface,Floor 2 6,NoSun,NoWind,,,0,0,6.14,8.65,72.10,6.14,8.65,95.71,6.14,0,95.71,6.14;

BuildingSurface:Detailed,Face 2 5,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 13 5,NoSun,NoWind,,,0,0,6.14,8.65,72.10,6.14,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 5,Wall,Interior Wall,Thermal Zone 12,,Surface,Face 2 5,NoSun,NoWind,,,8.65,72.10,6.14,0,0,6.14,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,6.14,33.24,72.10,6.14,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,6.14,33.24,0,6.14,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 5,Wall,Ext Wall,Thermal Zone 11,,Outdoors,,SunExposed,WindExposed,,,33.24,0,6.14,0,0,6.14,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,6.14,8.65,72.10,6.14,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,0,0,6.14,0,95.71,6.14,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 5,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,0,95.71,6.14,8.65,95.71,6.14,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 5,Window,Ext Window,Face 5 5,,,,,,33.24,0.01,5.53,33.24,0.01,0.61,33.24,72.09,0.61,33.24,72.09,5.53;
FenestrationSurface:Detailed,Face 12 5,Window,Ext Window,Face 11 5,,,,,,8.65,72.11,5.53,8.65,72.11,0.61,8.65,95.70,0.61,8.65,95.70,5.53;

! nwin
FenestrationSurface:Detailed,Face 4 5,Window,Ext Window,Face 3 5,,,,,,33.23,72.10,4.94,33.23,72.10,1.20,8.66,72.10,1.20,8.66,72.10,4.94;
FenestrationSurface:Detailed,Face 17 5,Window,Ext Window,Face 16 5,,,,,,8.64,95.71,4.94,8.64,95.71,1.20,0.01,95.71,1.20,0.01,95.71,4.94;

! swin
FenestrationSurface:Detailed,Face 8 5,Window,Ext Window,Face 7 5,,,,,,0.01,0,4.05,0.01,0,2.09,33.23,0,2.09,33.23,0,4.05;

! wwin
FenestrationSurface:Detailed,Face 15 5,Window,Ext Window,Face 14 5,,,,,,0,95.70,4.88,0,95.70,1.26,0,0.01,1.26,0,0.01,4.88;

Zone,Thermal Zone 11,197.00,0,0,28.18,,1,,,,,,Yes;
Zone,Thermal Zone 12,197.00,0,0,28.18,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 6,Floor,Interior Floor,Thermal Zone 13,,Surface,Ceiling 1 5,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 6,Floor,Interior Floor,Thermal Zone 14,,Surface,Ceiling 2 5,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 6,Ceiling,Interior Ceiling,Thermal Zone 13,,Surface,Floor 1 7,NoSun,NoWind,,,0,0,10.58,33.24,0,10.58,33.24,72.10,10.58,8.65,72.10,10.58;
BuildingSurface:Detailed,Ceiling 2 6,Ceiling,Interior Ceiling,Thermal Zone 14,,Surface,Floor 2 7,NoSun,NoWind,,,0,0,10.58,8.65,72.10,10.58,8.65,95.71,10.58,0,95.71,10.58;

BuildingSurface:Detailed,Face 2 6,Wall,Interior Wall,Thermal Zone 13,,Surface,Face 13 6,NoSun,NoWind,,,0,0,10.58,8.65,72.10,10.58,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 6,Wall,Interior Wall,Thermal Zone 14,,Surface,Face 2 6,NoSun,NoWind,,,8.65,72.10,10.58,0,0,10.58,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,10.58,33.24,72.10,10.58,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,10.58,33.24,0,10.58,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 6,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,33.24,0,10.58,0,0,10.58,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,10.58,8.65,72.10,10.58,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,0,0,10.58,0,95.71,10.58,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 6,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,0,95.71,10.58,8.65,95.71,10.58,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 6,Window,Ext Window,Face 5 6,,,,,,33.24,0.01,9.52,33.24,0.01,1.06,33.24,72.09,1.06,33.24,72.09,9.52;
FenestrationSurface:Detailed,Face 12 6,Window,Ext Window,Face 11 6,,,,,,8.65,72.11,9.52,8.65,72.11,1.06,8.65,95.70,1.06,8.65,95.70,9.52;

! nwin
FenestrationSurface:Detailed,Face 4 6,Window,Ext Window,Face 3 6,,,,,,33.23,72.10,8.52,33.23,72.10,2.06,8.66,72.10,2.06,8.66,72.10,8.52;
FenestrationSurface:Detailed,Face 17 6,Window,Ext Window,Face 16 6,,,,,,8.64,95.71,8.52,8.64,95.71,2.06,0.01,95.71,2.06,0.01,95.71,8.52;

! swin
FenestrationSurface:Detailed,Face 8 6,Window,Ext Window,Face 7 6,,,,,,0.01,0,6.98,0.01,0,3.60,33.23,0,3.60,33.23,0,6.98;

! wwin
FenestrationSurface:Detailed,Face 15 6,Window,Ext Window,Face 14 6,,,,,,0,95.70,8.41,0,95.70,2.17,0,0.01,2.17,0,0.01,8.41;

Zone,Thermal Zone 13,197.00,0,0,34.32,,1,,,,,,Yes;
Zone,Thermal Zone 14,197.00,0,0,34.32,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 7,Floor,Interior Floor,Thermal Zone 15,,Surface,Ceiling 1 6,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 7,Floor,Interior Floor,Thermal Zone 16,,Surface,Ceiling 2 6,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 7,Ceiling,Interior Ceiling,Thermal Zone 15,,Surface,Floor 1 8,NoSun,NoWind,,,0,0,8.89,33.24,0,8.89,33.24,72.10,8.89,8.65,72.10,8.89;
BuildingSurface:Detailed,Ceiling 2 7,Ceiling,Interior Ceiling,Thermal Zone 16,,Surface,Floor 2 8,NoSun,NoWind,,,0,0,8.89,8.65,72.10,8.89,8.65,95.71,8.89,0,95.71,8.89;

BuildingSurface:Detailed,Face 2 7,Wall,Interior Wall,Thermal Zone 15,,Surface,Face 13 7,NoSun,NoWind,,,0,0,8.89,8.65,72.10,8.89,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 7,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 2 7,NoSun,NoWind,,,8.65,72.10,8.89,0,0,8.89,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,8.89,33.24,72.10,8.89,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,8.89,33.24,0,8.89,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 7,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,33.24,0,8.89,0,0,8.89,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,8.89,8.65,72.10,8.89,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,0,0,8.89,0,95.71,8.89,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 7,Wall,Ext Wall,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,0,95.71,8.89,8.65,95.71,8.89,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 7,Window,Ext Window,Face 5 7,,,,,,33.24,0.01,8.00,33.24,0.01,0.89,33.24,72.09,0.89,33.24,72.09,8.00;
FenestrationSurface:Detailed,Face 12 7,Window,Ext Window,Face 11 7,,,,,,8.65,72.11,8.00,8.65,72.11,0.89,8.65,95.70,0.89,8.65,95.70,8.00;

! nwin
FenestrationSurface:Detailed,Face 4 7,Window,Ext Window,Face 3 7,,,,,,33.23,72.10,7.16,33.23,72.10,1.73,8.66,72.10,1.73,8.66,72.10,7.16;
FenestrationSurface:Detailed,Face 17 7,Window,Ext Window,Face 16 7,,,,,,8.64,95.71,7.16,8.64,95.71,1.73,0.01,95.71,1.73,0.01,95.71,7.16;

! swin
FenestrationSurface:Detailed,Face 8 7,Window,Ext Window,Face 7 7,,,,,,0.01,0,5.87,0.01,0,3.02,33.23,0,3.02,33.23,0,5.87;

! wwin
FenestrationSurface:Detailed,Face 15 7,Window,Ext Window,Face 14 7,,,,,,0,95.70,7.07,0,95.70,1.82,0,0.01,1.82,0,0.01,7.07;

Zone,Thermal Zone 15,197.00,0,0,44.90,,1,,,,,,Yes;
Zone,Thermal Zone 16,197.00,0,0,44.90,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 8,Floor,Interior Floor,Thermal Zone 17,,Surface,Ceiling 1 7,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 8,Floor,Interior Floor,Thermal Zone 18,,Surface,Ceiling 2 7,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 8,Ceiling,Interior Ceiling,Thermal Zone 17,,Surface,Floor 1 9,NoSun,NoWind,,,0,0,1.88,33.24,0,1.88,33.24,72.10,1.88,8.65,72.10,1.88;
BuildingSurface:Detailed,Ceiling 2 8,Ceiling,Interior Ceiling,Thermal Zone 18,,Surface,Floor 2 9,NoSun,NoWind,,,0,0,1.88,8.65,72.10,1.88,8.65,95.71,1.88,0,95.71,1.88;

BuildingSurface:Detailed,Face 2 8,Wall,Interior Wall,Thermal Zone 17,,Surface,Face 13 8,NoSun,NoWind,,,0,0,1.88,8.65,72.10,1.88,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 8,Wall,Interior Wall,Thermal Zone 18,,Surface,Face 2 8,NoSun,NoWind,,,8.65,72.10,1.88,0,0,1.88,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,1.88,33.24,72.10,1.88,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,1.88,33.24,0,1.88,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 8,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,33.24,0,1.88,0,0,1.88,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,1.88,8.65,72.10,1.88,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,0,0,1.88,0,95.71,1.88,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 8,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,0,95.71,1.88,8.65,95.71,1.88,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 8,Window,Ext Window,Face 5 8,,,,,,33.24,0.01,1.69,33.24,0.01,0.19,33.24,72.09,0.19,33.24,72.09,1.69;
FenestrationSurface:Detailed,Face 12 8,Window,Ext Window,Face 11 8,,,,,,8.65,72.11,1.69,8.65,72.11,0.19,8.65,95.70,0.19,8.65,95.70,1.69;

! nwin
FenestrationSurface:Detailed,Face 4 8,Window,Ext Window,Face 3 8,,,,,,33.23,72.10,1.51,33.23,72.10,0.37,8.66,72.10,0.37,8.66,72.10,1.51;
FenestrationSurface:Detailed,Face 17 8,Window,Ext Window,Face 16 8,,,,,,8.64,95.71,1.51,8.64,95.71,0.37,0.01,95.71,0.37,0.01,95.71,1.51;

! swin
FenestrationSurface:Detailed,Face 8 8,Window,Ext Window,Face 7 8,,,,,,0.01,0,1.24,0.01,0,0.64,33.23,0,0.64,33.23,0,1.24;

! wwin
FenestrationSurface:Detailed,Face 15 8,Window,Ext Window,Face 14 8,,,,,,0,95.70,1.49,0,95.70,0.39,0,0.01,0.39,0,0.01,1.49;

Zone,Thermal Zone 17,197.00,0,0,53.79,,1,,,,,,Yes;
Zone,Thermal Zone 18,197.00,0,0,53.79,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 9,Floor,Interior Floor,Thermal Zone 19,,Surface,Ceiling 1 8,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 9,Floor,Interior Floor,Thermal Zone 20,,Surface,Ceiling 2 8,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 9,Ceiling,Interior Ceiling,Thermal Zone 19,,Surface,Floor 1 10,NoSun,NoWind,,,0,0,1.60,33.24,0,1.60,33.24,72.10,1.60,8.65,72.10,1.60;
BuildingSurface:Detailed,Ceiling 2 9,Ceiling,Interior Ceiling,Thermal Zone 20,,Surface,Floor 2 10,NoSun,NoWind,,,0,0,1.60,8.65,72.10,1.60,8.65,95.71,1.60,0,95.71,1.60;

BuildingSurface:Detailed,Face 2 9,Wall,Interior Wall,Thermal Zone 19,,Surface,Face 13 9,NoSun,NoWind,,,0,0,1.60,8.65,72.10,1.60,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 9,Wall,Interior Wall,Thermal Zone 20,,Surface,Face 2 9,NoSun,NoWind,,,8.65,72.10,1.60,0,0,1.60,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,1.60,33.24,72.10,1.60,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,1.60,33.24,0,1.60,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 9,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,33.24,0,1.60,0,0,1.60,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,1.60,8.65,72.10,1.60,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,0,1.60,0,95.71,1.60,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 9,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,95.71,1.60,8.65,95.71,1.60,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 9,Window,Ext Window,Face 5 9,,,,,,33.24,0.01,1.44,33.24,0.01,0.16,33.24,72.09,0.16,33.24,72.09,1.44;
FenestrationSurface:Detailed,Face 12 9,Window,Ext Window,Face 11 9,,,,,,8.65,72.11,1.44,8.65,72.11,0.16,8.65,95.70,0.16,8.65,95.70,1.44;

! nwin
FenestrationSurface:Detailed,Face 4 9,Window,Ext Window,Face 3 9,,,,,,33.23,72.10,1.29,33.23,72.10,0.31,8.66,72.10,0.31,8.66,72.10,1.29;
FenestrationSurface:Detailed,Face 17 9,Window,Ext Window,Face 16 9,,,,,,8.64,95.71,1.29,8.64,95.71,0.31,0.01,95.71,0.31,0.01,95.71,1.29;

! swin
FenestrationSurface:Detailed,Face 8 9,Window,Ext Window,Face 7 9,,,,,,0.01,0,1.06,0.01,0,0.54,33.23,0,0.54,33.23,0,1.06;

! wwin
FenestrationSurface:Detailed,Face 15 9,Window,Ext Window,Face 14 9,,,,,,0,95.70,1.27,0,95.70,0.33,0,0.01,0.33,0,0.01,1.27;

Zone,Thermal Zone 19,197.00,0,0,55.67,,1,,,,,,Yes;
Zone,Thermal Zone 20,197.00,0,0,55.67,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 10,Floor,Interior Floor,Thermal Zone 21,,Surface,Ceiling 1 9,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 10,Floor,Interior Floor,Thermal Zone 22,,Surface,Ceiling 2 9,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 10,Ceiling,Interior Ceiling,Thermal Zone 21,,Surface,Floor 1 11,NoSun,NoWind,,,0,0,13.03,33.24,0,13.03,33.24,72.10,13.03,8.65,72.10,13.03;
BuildingSurface:Detailed,Ceiling 2 10,Ceiling,Interior Ceiling,Thermal Zone 22,,Surface,Floor 2 11,NoSun,NoWind,,,0,0,13.03,8.65,72.10,13.03,8.65,95.71,13.03,0,95.71,13.03;

BuildingSurface:Detailed,Face 2 10,Wall,Interior Wall,Thermal Zone 21,,Surface,Face 13 10,NoSun,NoWind,,,0,0,13.03,8.65,72.10,13.03,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 10,Wall,Interior Wall,Thermal Zone 22,,Surface,Face 2 10,NoSun,NoWind,,,8.65,72.10,13.03,0,0,13.03,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,13.03,33.24,72.10,13.03,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,13.03,33.24,0,13.03,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 10,Wall,Ext Wall,Thermal Zone 21,,Outdoors,,SunExposed,WindExposed,,,33.24,0,13.03,0,0,13.03,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,13.03,8.65,72.10,13.03,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,0,0,13.03,0,95.71,13.03,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 10,Wall,Ext Wall,Thermal Zone 22,,Outdoors,,SunExposed,WindExposed,,,0,95.71,13.03,8.65,95.71,13.03,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 10,Window,Ext Window,Face 5 10,,,,,,33.24,0.01,11.73,33.24,0.01,1.30,33.24,72.09,1.30,33.24,72.09,11.73;
FenestrationSurface:Detailed,Face 12 10,Window,Ext Window,Face 11 10,,,,,,8.65,72.11,11.73,8.65,72.11,1.30,8.65,95.70,1.30,8.65,95.70,11.73;

! nwin
FenestrationSurface:Detailed,Face 4 10,Window,Ext Window,Face 3 10,,,,,,33.23,72.10,10.49,33.23,72.10,2.54,8.66,72.10,2.54,8.66,72.10,10.49;
FenestrationSurface:Detailed,Face 17 10,Window,Ext Window,Face 16 10,,,,,,8.64,95.71,10.49,8.64,95.71,2.54,0.01,95.71,2.54,0.01,95.71,10.49;

! swin
FenestrationSurface:Detailed,Face 8 10,Window,Ext Window,Face 7 10,,,,,,0.01,0,8.60,0.01,0,4.43,33.23,0,4.43,33.23,0,8.60;

! wwin
FenestrationSurface:Detailed,Face 15 10,Window,Ext Window,Face 14 10,,,,,,0,95.70,10.36,0,95.70,2.67,0,0.01,2.67,0,0.01,10.36;

Zone,Thermal Zone 21,197.00,0,0,57.27,,1,,,,,,Yes;
Zone,Thermal Zone 22,197.00,0,0,57.27,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 11,Floor,Interior Floor,Thermal Zone 23,,Surface,Ceiling 1 10,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 11,Floor,Interior Floor,Thermal Zone 24,,Surface,Ceiling 2 10,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 11,Ceiling,Interior Ceiling,Thermal Zone 23,,Surface,Floor 1 12,NoSun,NoWind,,,0,0,4.56,33.24,0,4.56,33.24,72.10,4.56,8.65,72.10,4.56;
BuildingSurface:Detailed,Ceiling 2 11,Ceiling,Interior Ceiling,Thermal Zone 24,,Surface,Floor 2 12,NoSun,NoWind,,,0,0,4.56,8.65,72.10,4.56,8.65,95.71,4.56,0,95.71,4.56;

BuildingSurface:Detailed,Face 2 11,Wall,Interior Wall,Thermal Zone 23,,Surface,Face 13 11,NoSun,NoWind,,,0,0,4.56,8.65,72.10,4.56,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 11,Wall,Interior Wall,Thermal Zone 24,,Surface,Face 2 11,NoSun,NoWind,,,8.65,72.10,4.56,0,0,4.56,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,4.56,33.24,72.10,4.56,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,4.56,33.24,0,4.56,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 11,Wall,Ext Wall,Thermal Zone 23,,Outdoors,,SunExposed,WindExposed,,,33.24,0,4.56,0,0,4.56,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,4.56,8.65,72.10,4.56,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,0,0,4.56,0,95.71,4.56,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 11,Wall,Ext Wall,Thermal Zone 24,,Outdoors,,SunExposed,WindExposed,,,0,95.71,4.56,8.65,95.71,4.56,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 11,Window,Ext Window,Face 5 11,,,,,,33.24,0.01,4.10,33.24,0.01,0.46,33.24,72.09,0.46,33.24,72.09,4.10;
FenestrationSurface:Detailed,Face 12 11,Window,Ext Window,Face 11 11,,,,,,8.65,72.11,4.10,8.65,72.11,0.46,8.65,95.70,0.46,8.65,95.70,4.10;

! nwin
FenestrationSurface:Detailed,Face 4 11,Window,Ext Window,Face 3 11,,,,,,33.23,72.10,3.67,33.23,72.10,0.89,8.66,72.10,0.89,8.66,72.10,3.67;
FenestrationSurface:Detailed,Face 17 11,Window,Ext Window,Face 16 11,,,,,,8.64,95.71,3.67,8.64,95.71,0.89,0.01,95.71,0.89,0.01,95.71,3.67;

! swin
FenestrationSurface:Detailed,Face 8 11,Window,Ext Window,Face 7 11,,,,,,0.01,0,3.01,0.01,0,1.55,33.23,0,1.55,33.23,0,3.01;

! wwin
FenestrationSurface:Detailed,Face 15 11,Window,Ext Window,Face 14 11,,,,,,0,95.70,3.63,0,95.70,0.93,0,0.01,0.93,0,0.01,3.63;

Zone,Thermal Zone 23,197.00,0,0,70.30,,1,,,,,,Yes;
Zone,Thermal Zone 24,197.00,0,0,70.30,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 12,Floor,Interior Floor,Thermal Zone 25,,Surface,Ceiling 1 11,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 12,Floor,Interior Floor,Thermal Zone 26,,Surface,Ceiling 2 11,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 12,Ceiling,Interior Ceiling,Thermal Zone 25,,Surface,Floor 1 13,NoSun,NoWind,,,0,0,2.95,33.24,0,2.95,33.24,72.10,2.95,8.65,72.10,2.95;
BuildingSurface:Detailed,Ceiling 2 12,Ceiling,Interior Ceiling,Thermal Zone 26,,Surface,Floor 2 13,NoSun,NoWind,,,0,0,2.95,8.65,72.10,2.95,8.65,95.71,2.95,0,95.71,2.95;

BuildingSurface:Detailed,Face 2 12,Wall,Interior Wall,Thermal Zone 25,,Surface,Face 13 12,NoSun,NoWind,,,0,0,2.95,8.65,72.10,2.95,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 12,Wall,Interior Wall,Thermal Zone 26,,Surface,Face 2 12,NoSun,NoWind,,,8.65,72.10,2.95,0,0,2.95,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,2.95,33.24,72.10,2.95,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,2.95,33.24,0,2.95,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 12,Wall,Ext Wall,Thermal Zone 25,,Outdoors,,SunExposed,WindExposed,,,33.24,0,2.95,0,0,2.95,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,2.95,8.65,72.10,2.95,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,0,0,2.95,0,95.71,2.95,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 12,Wall,Ext Wall,Thermal Zone 26,,Outdoors,,SunExposed,WindExposed,,,0,95.71,2.95,8.65,95.71,2.95,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 12,Window,Ext Window,Face 5 12,,,,,,33.24,0.01,2.66,33.24,0.01,0.29,33.24,72.09,0.29,33.24,72.09,2.66;
FenestrationSurface:Detailed,Face 12 12,Window,Ext Window,Face 11 12,,,,,,8.65,72.11,2.66,8.65,72.11,0.29,8.65,95.70,0.29,8.65,95.70,2.66;

! nwin
FenestrationSurface:Detailed,Face 4 12,Window,Ext Window,Face 3 12,,,,,,33.23,72.10,2.37,33.23,72.10,0.58,8.66,72.10,0.58,8.66,72.10,2.37;
FenestrationSurface:Detailed,Face 17 12,Window,Ext Window,Face 16 12,,,,,,8.64,95.71,2.37,8.64,95.71,0.58,0.01,95.71,0.58,0.01,95.71,2.37;

! swin
FenestrationSurface:Detailed,Face 8 12,Window,Ext Window,Face 7 12,,,,,,0.01,0,1.95,0.01,0,1.00,33.23,0,1.00,33.23,0,1.95;

! wwin
FenestrationSurface:Detailed,Face 15 12,Window,Ext Window,Face 14 12,,,,,,0,95.70,2.35,0,95.70,0.60,0,0.01,0.60,0,0.01,2.35;

Zone,Thermal Zone 25,197.00,0,0,74.86,,1,,,,,,Yes;
Zone,Thermal Zone 26,197.00,0,0,74.86,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 13,Floor,Interior Floor,Thermal Zone 27,,Surface,Ceiling 1 12,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 13,Floor,Interior Floor,Thermal Zone 28,,Surface,Ceiling 2 12,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 13,Ceiling,Interior Ceiling,Thermal Zone 27,,Surface,Floor 1 14,NoSun,NoWind,,,0,0,2.63,33.24,0,2.63,33.24,72.10,2.63,8.65,72.10,2.63;
BuildingSurface:Detailed,Ceiling 2 13,Ceiling,Interior Ceiling,Thermal Zone 28,,Surface,Floor 2 14,NoSun,NoWind,,,0,0,2.63,8.65,72.10,2.63,8.65,95.71,2.63,0,95.71,2.63;

BuildingSurface:Detailed,Face 2 13,Wall,Interior Wall,Thermal Zone 27,,Surface,Face 13 13,NoSun,NoWind,,,0,0,2.63,8.65,72.10,2.63,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 13,Wall,Interior Wall,Thermal Zone 28,,Surface,Face 2 13,NoSun,NoWind,,,8.65,72.10,2.63,0,0,2.63,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 13,Wall,Ext Wall,Thermal Zone 27,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,2.63,33.24,72.10,2.63,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 13,Wall,Ext Wall,Thermal Zone 27,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,2.63,33.24,0,2.63,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 13,Wall,Ext Wall,Thermal Zone 27,,Outdoors,,SunExposed,WindExposed,,,33.24,0,2.63,0,0,2.63,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 13,Wall,Ext Wall,Thermal Zone 28,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,2.63,8.65,72.10,2.63,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 13,Wall,Ext Wall,Thermal Zone 28,,Outdoors,,SunExposed,WindExposed,,,0,0,2.63,0,95.71,2.63,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 13,Wall,Ext Wall,Thermal Zone 28,,Outdoors,,SunExposed,WindExposed,,,0,95.71,2.63,8.65,95.71,2.63,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 13,Window,Ext Window,Face 5 13,,,,,,33.24,0.01,2.37,33.24,0.01,0.26,33.24,72.09,0.26,33.24,72.09,2.37;
FenestrationSurface:Detailed,Face 12 13,Window,Ext Window,Face 11 13,,,,,,8.65,72.11,2.37,8.65,72.11,0.26,8.65,95.70,0.26,8.65,95.70,2.37;

! nwin
FenestrationSurface:Detailed,Face 4 13,Window,Ext Window,Face 3 13,,,,,,33.23,72.10,2.12,33.23,72.10,0.51,8.66,72.10,0.51,8.66,72.10,2.12;
FenestrationSurface:Detailed,Face 17 13,Window,Ext Window,Face 16 13,,,,,,8.64,95.71,2.12,8.64,95.71,0.51,0.01,95.71,0.51,0.01,95.71,2.12;

! swin
FenestrationSurface:Detailed,Face 8 13,Window,Ext Window,Face 7 13,,,,,,0.01,0,1.74,0.01,0,0.89,33.23,0,0.89,33.23,0,1.74;

! wwin
FenestrationSurface:Detailed,Face 15 13,Window,Ext Window,Face 14 13,,,,,,0,95.70,2.09,0,95.70,0.54,0,0.01,0.54,0,0.01,2.09;

Zone,Thermal Zone 27,197.00,0,0,77.81,,1,,,,,,Yes;
Zone,Thermal Zone 28,197.00,0,0,77.81,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 14,Floor,Interior Floor,Thermal Zone 29,,Surface,Ceiling 1 13,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 14,Floor,Interior Floor,Thermal Zone 30,,Surface,Ceiling 2 13,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;


BuildingSurface:Detailed,Ceiling 1 14,Ceiling,Interior Ceiling,Thermal Zone 29,,Surface,Floor 1 A,NoSun,NoWind,,,0,0,5.80,33.24,0,5.80,33.24,72.10,5.80,8.65,72.10,5.80;
BuildingSurface:Detailed,Ceiling 2 14,Ceiling,Interior Ceiling,Thermal Zone 30,,Surface,Floor 2 A,NoSun,NoWind,,,0,0,5.80,8.65,72.10,5.80,8.65,95.71,5.80,0,95.71,5.80;

BuildingSurface:Detailed,Floor 1 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 1 14,NoSun,NoWind,,,0,0,0,8.65,72.10,0,33.24,72.10,0,33.24,0,0;
BuildingSurface:Detailed,Floor 2 A,Floor,Interior Floor,Thermal Zone A,,Surface,Ceiling 2 14,NoSun,NoWind,,,0,0,0,0,95.71,0,8.65,95.71,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 22,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,33.24,0,0,33.24,36.05,4.48,0,36.05,4.48;
BuildingSurface:Detailed,Face 23,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,4.33,36.05,4.48,33.24,36.05,4.48,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 24,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,36.05,4.48,4.33,36.05,4.48,0,72.10,0;
BuildingSurface:Detailed,Face 25,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,72.10,0,4.33,36.05,4.48,4.33,95.71,4.48,0,95.71,0;
BuildingSurface:Detailed,Face 26,Roof,Ext Roof,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,4.33,36.05,4.48,8.65,72.10,0,8.65,95.71,0,4.33,95.71,4.48;
BuildingSurface:Detailed,Face 27,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,33.24,0,0,33.24,72.10,0,33.24,36.05,4.48;
BuildingSurface:Detailed,Face 28,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,0,0,0,0,36.05,4.48,0,72.10,0;
BuildingSurface:Detailed,Face 29,Wall,Ext Wall,Thermal Zone A,,Outdoors,,SunExposed,WindExposed,,,4.33,95.71,4.48,8.65,95.71,0,0,95.71,0;

BuildingSurface:Detailed,Face 2 14,Wall,Interior Wall,Thermal Zone 29,,Surface,Face 13 14,NoSun,NoWind,,,0,0,5.80,8.65,72.10,5.80,8.65,72.10,0,0,0,0;
BuildingSurface:Detailed,Face 13 14,Wall,Interior Wall,Thermal Zone 30,,Surface,Face 2 14,NoSun,NoWind,,,8.65,72.10,5.80,0,0,5.80,0,0,0,8.65,72.10,0;

BuildingSurface:Detailed,Face 3 14,Wall,Ext Wall,Thermal Zone 29,,Outdoors,,SunExposed,WindExposed,,,8.65,72.10,5.80,33.24,72.10,5.80,33.24,72.10,0,8.65,72.10,0;
BuildingSurface:Detailed,Face 5 14,Wall,Ext Wall,Thermal Zone 29,,Outdoors,,SunExposed,WindExposed,,,33.24,72.10,5.80,33.24,0,5.80,33.24,0,0,33.24,72.10,0;
BuildingSurface:Detailed,Face 7 14,Wall,Ext Wall,Thermal Zone 29,,Outdoors,,SunExposed,WindExposed,,,33.24,0,5.80,0,0,5.80,0,0,0,33.24,0,0;
BuildingSurface:Detailed,Face 11 14,Wall,Ext Wall,Thermal Zone 30,,Outdoors,,SunExposed,WindExposed,,,8.65,95.71,5.80,8.65,72.10,5.80,8.65,72.10,0,8.65,95.71,0;
BuildingSurface:Detailed,Face 14 14,Wall,Ext Wall,Thermal Zone 30,,Outdoors,,SunExposed,WindExposed,,,0,0,5.80,0,95.71,5.80,0,95.71,0,0,0,0;
BuildingSurface:Detailed,Face 16 14,Wall,Ext Wall,Thermal Zone 30,,Outdoors,,SunExposed,WindExposed,,,0,95.71,5.80,8.65,95.71,5.80,8.65,95.71,0,0,95.71,0;

! ewin
FenestrationSurface:Detailed,Face 6 14,Window,Ext Window,Face 5 14,,,,,,33.24,0.01,5.22,33.24,0.01,0.58,33.24,72.09,0.58,33.24,72.09,5.22;
FenestrationSurface:Detailed,Face 12 14,Window,Ext Window,Face 11 14,,,,,,8.65,72.11,5.22,8.65,72.11,0.58,8.65,95.70,0.58,8.65,95.70,5.22;

! nwin
FenestrationSurface:Detailed,Face 4 14,Window,Ext Window,Face 3 14,,,,,,33.23,72.10,4.67,33.23,72.10,1.13,8.66,72.10,1.13,8.66,72.10,4.67;
FenestrationSurface:Detailed,Face 17 14,Window,Ext Window,Face 16 14,,,,,,8.64,95.71,4.67,8.64,95.71,1.13,0.01,95.71,1.13,0.01,95.71,4.67;

! swin
FenestrationSurface:Detailed,Face 8 14,Window,Ext Window,Face 7 14,,,,,,0.01,0,3.83,0.01,0,1.97,33.23,0,1.97,33.23,0,3.83;

! wwin
FenestrationSurface:Detailed,Face 15 14,Window,Ext Window,Face 14 14,,,,,,0,95.70,4.61,0,95.70,1.19,0,0.01,1.19,0,0.01,4.61;

Zone,Thermal Zone 29,197.00,0,0,80.44,,1,,,,,,Yes;
Zone,Thermal Zone 30,197.00,0,0,80.44,,1,,,,,,Yes;

Zone,Thermal Zone A,197.00,0,0,86.24,,1,,,,,,No;
ZoneList,Space Type A,Thermal Zone A;

! ==================================== Execution 1 Successful ====================================
! ==================================== Execution 2 Started ====================================

! wall material
Material,
  wall concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.03,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  wall gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.03,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wall wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.03,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall metal,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall brick,                      !- Name
  Smooth,                                 !- Roughness
  0.03,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance

! roof material
Material,
  roof concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.05,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  roof gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  roof wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof metal,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof brick,                      !- Name
  Smooth,                                 !- Roughness
  0.05,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance



! wall insu







! extro wall materials
Material,
  Wall Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance




! extro roof materials
Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Roof Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance







! real materials
Material,
  Wall Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

! roof insu
Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance



Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness m
  0.06,                                   !- Conductivity W/m-K
  368,                                    !- Density kg/m3
  590.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance


Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness m
  0.03,                                   !- Conductivity W/m-K
  43,                                     !- Density kg/m3
  1210,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness m
  1.311,                                  !- Conductivity W/m-K
  2240,                                   !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness m
  45.006,                                 !- Conductivity W/m-K
  7680,                                   !- Density kg/m3
  418.4,                                  !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pipe Steel,                             !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness m
  45.31,                                  !- Conductivity W/m-K
  7833,                                   !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance m2-K/W

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance m2-K/W

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance m2-K/W
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  1.8,                       !- U-Factor W/m2-K
  0.3;                                    !- Solar Heat Gain Coefficient

Construction,
  Ext Roof,                               !- Name
  roof concrete,                           !- Layer 1
  Roof Insulation [18];                   !- Layer 2

Construction,
  Ext Wall,                               !- Name
  wall concrete,                           !- Layer 1
  Wall Insulation [18];                   !- Layer 2

Construction,
  Ext Window,                             !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ExtSlabCarpet,                          !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3
ZoneList,
  Space Type 1,                           !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3,                         !- Zone Name 3
  Thermal Zone 4,                         !- Zone Name 4
  Thermal Zone 5,                         !- Zone Name 5
  Thermal Zone 6,                         !- Zone Name 6
  Thermal Zone 7,                         !- Zone Name 7
  Thermal Zone 8,                         !- Zone Name 8
  Thermal Zone 9,                         !- Zone Name 9
  Thermal Zone 10;                         !- Zone Name 10

Lights,
  Lights 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  10,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 1;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 1,                        !- Name
  Space Type 1,                          !- Zone or ZoneList Name
  Occpancy Schedule 1,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.11,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 1,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 1 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 1,              !- Sunday Schedule:Day Name
  Activity Default Schedule 1,              !- Monday Schedule:Day Name
  Activity Default Schedule 1,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 1,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 1,              !- Thursday Schedule:Day Name
  Activity Default Schedule 1,              !- Friday Schedule:Day Name
  Activity Default Schedule 1,              !- Saturday Schedule:Day Name
  Activity Default Schedule 1,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 1,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 1;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 1,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 1,
  Fraction,
  No,
  01:00, 0.2,                   !- Value Until Time
  02:00, 0.2,                   !- Value Until Time
  03:00, 0.2,                   !- Value Until Time
  04:00, 0.2,                   !- Value Until Time
  05:00, 0.2,                   !- Value Until Time
  06:00, 0.2,                   !- Value Until Time
  07:00, 0.2,                   !- Value Until Time
  08:00, 0.2,                   !- Value Until Time
  09:00, 0.9,                   !- Value Until Time
  10:00, 0.9,                   !- Value Until Time
  11:00, 0.9,                   !- Value Until Time
  12:00, 0.9,                   !- Value Until Time
  13:00, 0.9,                   !- Value Until Time
  14:00, 0.9,                   !- Value Until Time
  15:00, 0.9,                   !- Value Until Time
  16:00, 0.9,                   !- Value Until Time
  17:00, 0.2,                   !- Value Until Time
  18:00, 0.2,                   !- Value Until Time
  19:00, 0.2,                   !- Value Until Time
  20:00, 0.2,                   !- Value Until Time
  21:00, 0.2,                   !- Value Until Time
  22:00, 0.2,                   !- Value Until Time
  23:00, 0.2,                   !- Value Until Time
  24:00, 0.2;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                   !- Monday Schedule:Day Name
  Occ Default Schedule 1,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                   !- Friday Schedule:Day Name
  Occ Default Schedule 1,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 2,                           !- Name
  Thermal Zone 11,                         !- Zone Name 1
  Thermal Zone 12,                         !- Zone Name 2
  Thermal Zone 13,                         !- Zone Name 3
  Thermal Zone 14,                         !- Zone Name 4
  Thermal Zone 15,                         !- Zone Name 5
  Thermal Zone 16,                         !- Zone Name 6
  Thermal Zone 17,                         !- Zone Name 7
  Thermal Zone 18,                         !- Zone Name 8
  Thermal Zone 19,                         !- Zone Name 9
  Thermal Zone 20;                         !- Zone Name 10

Lights,
  Lights 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 2,                               !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  15,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 2;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Space Type 2,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 2,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 2,                        !- Name
  Space Type 2,                          !- Zone or ZoneList Name
  Occpancy Schedule 2,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.12,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 2,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 2,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  120;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 2 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 2,              !- Sunday Schedule:Day Name
  Activity Default Schedule 2,              !- Monday Schedule:Day Name
  Activity Default Schedule 2,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 2,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 2,              !- Thursday Schedule:Day Name
  Activity Default Schedule 2,              !- Friday Schedule:Day Name
  Activity Default Schedule 2,              !- Saturday Schedule:Day Name
  Activity Default Schedule 2,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 2,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 2;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 2,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 2,
  Fraction,
  No,
  01:00, 0.1,                   !- Value Until Time
  02:00, 0.1,                   !- Value Until Time
  03:00, 0.1,                   !- Value Until Time
  04:00, 0.1,                   !- Value Until Time
  05:00, 0.1,                   !- Value Until Time
  06:00, 0.1,                   !- Value Until Time
  07:00, 0.9,                   !- Value Until Time
  08:00, 0.9,                   !- Value Until Time
  09:00, 0.9,                   !- Value Until Time
  10:00, 0.9,                   !- Value Until Time
  11:00, 0.9,                   !- Value Until Time
  12:00, 0.9,                   !- Value Until Time
  13:00, 0.9,                   !- Value Until Time
  14:00, 0.9,                   !- Value Until Time
  15:00, 0.9,                   !- Value Until Time
  16:00, 0.9,                   !- Value Until Time
  17:00, 0.9,                   !- Value Until Time
  18:00, 0.9,                   !- Value Until Time
  19:00, 0.1,                   !- Value Until Time
  20:00, 0.1,                   !- Value Until Time
  21:00, 0.1,                   !- Value Until Time
  22:00, 0.1,                   !- Value Until Time
  23:00, 0.1,                   !- Value Until Time
  24:00, 0.1;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 2,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                   !- Monday Schedule:Day Name
  Occ Default Schedule 2,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                   !- Friday Schedule:Day Name
  Occ Default Schedule 2,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 2,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 2,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 2,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 2,                 !- Monday Schedule:Day Name
  Occ Default Schedule 2,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 2,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 2,                 !- Friday Schedule:Day Name
  Occ Default Schedule 2,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 2,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 2,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 2,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 2,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 2;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 2,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 3,                           !- Name
  Thermal Zone 21,                         !- Zone Name 1
  Thermal Zone 22,                         !- Zone Name 2
  Thermal Zone 23,                         !- Zone Name 3
  Thermal Zone 24,                         !- Zone Name 4
  Thermal Zone 25;                         !- Zone Name 5

Lights,
  Lights 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 3,                               !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  8,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 3;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  Space Type 3,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 3,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 3,                        !- Name
  Space Type 3,                          !- Zone or ZoneList Name
  Occpancy Schedule 3,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.12,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 3,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 3,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  140;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 3 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 3,              !- Sunday Schedule:Day Name
  Activity Default Schedule 3,              !- Monday Schedule:Day Name
  Activity Default Schedule 3,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 3,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 3,              !- Thursday Schedule:Day Name
  Activity Default Schedule 3,              !- Friday Schedule:Day Name
  Activity Default Schedule 3,              !- Saturday Schedule:Day Name
  Activity Default Schedule 3,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 3,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 3;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 3,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 3,
  Fraction,
  No,
  01:00, 0.3,                   !- Value Until Time
  02:00, 0.3,                   !- Value Until Time
  03:00, 0.3,                   !- Value Until Time
  04:00, 0.3,                   !- Value Until Time
  05:00, 0.3,                   !- Value Until Time
  06:00, 0.3,                   !- Value Until Time
  07:00, 0.3,                   !- Value Until Time
  08:00, 0.3,                   !- Value Until Time
  09:00, 0.3,                   !- Value Until Time
  10:00, 0.5,                   !- Value Until Time
  11:00, 0.5,                   !- Value Until Time
  12:00, 0.5,                   !- Value Until Time
  13:00, 0.5,                   !- Value Until Time
  14:00, 0.5,                   !- Value Until Time
  15:00, 0.3,                   !- Value Until Time
  16:00, 0.3,                   !- Value Until Time
  17:00, 0.3,                   !- Value Until Time
  18:00, 0.3,                   !- Value Until Time
  19:00, 0.3,                   !- Value Until Time
  20:00, 0.3,                   !- Value Until Time
  21:00, 0.3,                   !- Value Until Time
  22:00, 0.3,                   !- Value Until Time
  23:00, 0.3,                   !- Value Until Time
  24:00, 0.3;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 3,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                   !- Monday Schedule:Day Name
  Occ Default Schedule 3,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                   !- Friday Schedule:Day Name
  Occ Default Schedule 3,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 3,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 3,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 3,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 3,                 !- Monday Schedule:Day Name
  Occ Default Schedule 3,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 3,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 3,                 !- Friday Schedule:Day Name
  Occ Default Schedule 3,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 3,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 3,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 3,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 3,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 3;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 3,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1



ZoneList,
  Space Type 4,                           !- Name
  Thermal Zone 26,                         !- Zone Name 1
  Thermal Zone 27,                         !- Zone Name 2
  Thermal Zone 28,                         !- Zone Name 3
  Thermal Zone 29,                         !- Zone Name 4
  Thermal Zone 30;                         !- Zone Name 5

Lights,
  Lights 4,                               !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 4,                               !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 4;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  Space Type 4,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 4,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory
ZoneInfiltration:DesignFlowRate,
  Infiltration 4,                        !- Name
  Space Type 4,                          !- Zone or ZoneList Name
  Occpancy Schedule 4,                   !- Schedule Name
  AirChanges/Hour,                         !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Flow per Exterior Surface Area {m3/s-m2}
  0.13,       !- Air Changes per Hour {1/hr}
  1,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 4,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 4,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 4,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  150;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 4 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 4,              !- Sunday Schedule:Day Name
  Activity Default Schedule 4,              !- Monday Schedule:Day Name
  Activity Default Schedule 4,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 4,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 4,              !- Thursday Schedule:Day Name
  Activity Default Schedule 4,              !- Friday Schedule:Day Name
  Activity Default Schedule 4,              !- Saturday Schedule:Day Name
  Activity Default Schedule 4,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 4,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 4,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 4,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 4;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 4,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 4,
  Fraction,
  No,
  01:00, 0.5,                   !- Value Until Time
  02:00, 0.5,                   !- Value Until Time
  03:00, 0.5,                   !- Value Until Time
  04:00, 0.5,                   !- Value Until Time
  05:00, 0.5,                   !- Value Until Time
  06:00, 0.5,                   !- Value Until Time
  07:00, 0.5,                   !- Value Until Time
  08:00, 0.5,                   !- Value Until Time
  09:00, 0.5,                   !- Value Until Time
  10:00, 0.5,                   !- Value Until Time
  11:00, 0.7,                   !- Value Until Time
  12:00, 0.7,                   !- Value Until Time
  13:00, 0.7,                   !- Value Until Time
  14:00, 0.7,                   !- Value Until Time
  15:00, 0.7,                   !- Value Until Time
  16:00, 0.7,                   !- Value Until Time
  17:00, 0.7,                   !- Value Until Time
  18:00, 0.7,                   !- Value Until Time
  19:00, 0.5,                   !- Value Until Time
  20:00, 0.5,                   !- Value Until Time
  21:00, 0.5,                   !- Value Until Time
  22:00, 0.5,                   !- Value Until Time
  23:00, 0.5,                   !- Value Until Time
  24:00, 0.5;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 4,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 4,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                   !- Monday Schedule:Day Name
  Occ Default Schedule 4,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                   !- Friday Schedule:Day Name
  Occ Default Schedule 4,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 4,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                 !- Monday Schedule:Day Name
  Occ Default Schedule 4,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                 !- Friday Schedule:Day Name
  Occ Default Schedule 4,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 4,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 4,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 4,                 !- Monday Schedule:Day Name
  Occ Default Schedule 4,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 4,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 4,                 !- Friday Schedule:Day Name
  Occ Default Schedule 4,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 4,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 4,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 4,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 4,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 4;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 4,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1




! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 21
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 22
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 23
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 24
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 25
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 26
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 27
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 28
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 29
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 30
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 1,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 1,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 2,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 2,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 3,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 3,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 4,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 4,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 5,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 5,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 6,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 6,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 7,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 7,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 8,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 8,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 9,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 9,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 10,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 10,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 11,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 11,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 12,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 12,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 13,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 13,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 14,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 14,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 15,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 15,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 16,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 16,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 17,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 17,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 18,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 18,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 19,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 19,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 20,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 20,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 21
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 21 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 21,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 21,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 21,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 21,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 21,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 21;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 21,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 21 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 21,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 21,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 21 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 21,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 21,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 21,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 21,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 21,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 21;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 21,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 21 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 21,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 21,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 22
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 22 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 22,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 22,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 22,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 22,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 22,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 22;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 22,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 22 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 22,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 22,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 22 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 22,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 22,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 22,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 22,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 22,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 22;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 22,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 22 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 22,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 22,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 23
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 23 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 23,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 23,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 23,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 23,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 23,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 23;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 23,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 23 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 23,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 23,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 23 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 23,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 23,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 23,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 23,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 23,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 23;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 23,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 23 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 23,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 23,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 24
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 24 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 24,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 24,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 24,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 24,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 24,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 24;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 24,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 24 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 24,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 24,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 24 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 24,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 24,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 24,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 24,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 24,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 24;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 24,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 24 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 24,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 24,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 25
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 25 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 25,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 25,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 25,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 25,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 25,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 25;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 25,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 25 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 25,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 25,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 25 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 25,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 25,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 25,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 25,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 25,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 25;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 25,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 25 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 25,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 25,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 26
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 26 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 26,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 26,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 26,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 26,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 26,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 26;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 26,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 26 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 26,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 26,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 26 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 26,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 26,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 26,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 26,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 26,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 26;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 26,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 26 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 26,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 26,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 27
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 27 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 27,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 27,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 27,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 27,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 27,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 27;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 27,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 27 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 27,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 27,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 27 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 27,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 27,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 27,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 27,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 27,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 27;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 27,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 27 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 27,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 27,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 28
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 28 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 28,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 28,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 28,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 28,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 28,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 28;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 28,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 28 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 28,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 28,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 28 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 28,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 28,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 28,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 28,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 28,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 28;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 28,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 28 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 28,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 28,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 29
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 29 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 29,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 29,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 29,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 29,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 29,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 29;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 29,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 29 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 29,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 29,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 29 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 29,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 29,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 29,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 29,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 29,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 29;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 29,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 29 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 29,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 29,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 30
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 30 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 30,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 30,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 30,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 30,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 30,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 30;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 30,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 30 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 30,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 30,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 30 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 30,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 30,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 30,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 30,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 30,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 30;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 30,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 30 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 30,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 30,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;


Schedule:Day:Interval,
  ClgSetp Default Schedule 1,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 1,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 2,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 2,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 3,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 3,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 4,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 4,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 5,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 5,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 6,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 6,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 7,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 7,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 8,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 8,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 9,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 9,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 10,
  Temperature 37,
  No,
  01:00, 26.0,                   !- Value Until Time
  02:00, 26.0,                   !- Value Until Time
  03:00, 26.0,                   !- Value Until Time
  04:00, 26.0,                   !- Value Until Time
  05:00, 26.0,                   !- Value Until Time
  06:00, 26.0,                   !- Value Until Time
  07:00, 24.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 26.0,                   !- Value Until Time
  24:00, 26.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 10,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 20.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 11,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 11,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 12,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 12,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 13,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 13,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 14,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 14,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 15,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 15,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 16,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 16,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 17,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 17,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 18,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 18,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 19,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 19,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 20,
  Temperature 37,
  No,
  01:00, 27.0,                   !- Value Until Time
  02:00, 27.0,                   !- Value Until Time
  03:00, 27.0,                   !- Value Until Time
  04:00, 27.0,                   !- Value Until Time
  05:00, 27.0,                   !- Value Until Time
  06:00, 27.0,                   !- Value Until Time
  07:00, 27.0,                   !- Value Until Time
  08:00, 27.0,                   !- Value Until Time
  09:00, 25.0,                   !- Value Until Time
  10:00, 25.0,                   !- Value Until Time
  11:00, 25.0,                   !- Value Until Time
  12:00, 25.0,                   !- Value Until Time
  13:00, 25.0,                   !- Value Until Time
  14:00, 25.0,                   !- Value Until Time
  15:00, 25.0,                   !- Value Until Time
  16:00, 25.0,                   !- Value Until Time
  17:00, 25.0,                   !- Value Until Time
  18:00, 25.0,                   !- Value Until Time
  19:00, 25.0,                   !- Value Until Time
  20:00, 25.0,                   !- Value Until Time
  21:00, 27.0,                   !- Value Until Time
  22:00, 27.0,                   !- Value Until Time
  23:00, 27.0,                   !- Value Until Time
  24:00, 27.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 20,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 21.0,                   !- Value Until Time
  20:00, 21.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 21,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 21,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 22,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 22,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 23,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 23,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 24,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 24,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 25,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 25,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 26,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 26,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 27,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 27,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 28,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 28,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 29,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 29,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 30,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 28.0,                   !- Value Until Time
  10:00, 28.0,                   !- Value Until Time
  11:00, 26.0,                   !- Value Until Time
  12:00, 26.0,                   !- Value Until Time
  13:00, 26.0,                   !- Value Until Time
  14:00, 26.0,                   !- Value Until Time
  15:00, 26.0,                   !- Value Until Time
  16:00, 26.0,                   !- Value Until Time
  17:00, 26.0,                   !- Value Until Time
  18:00, 26.0,                   !- Value Until Time
  19:00, 26.0,                   !- Value Until Time
  20:00, 26.0,                   !- Value Until Time
  21:00, 26.0,                   !- Value Until Time
  22:00, 26.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 30,
  Temperature 36,
  No,
  01:00, 16.0,                   !- Value Until Time
  02:00, 16.0,                   !- Value Until Time
  03:00, 16.0,                   !- Value Until Time
  04:00, 16.0,                   !- Value Until Time
  05:00, 16.0,                   !- Value Until Time
  06:00, 16.0,                   !- Value Until Time
  07:00, 16.0,                   !- Value Until Time
  08:00, 16.0,                   !- Value Until Time
  09:00, 16.0,                   !- Value Until Time
  10:00, 16.0,                   !- Value Until Time
  11:00, 22.0,                   !- Value Until Time
  12:00, 22.0,                   !- Value Until Time
  13:00, 22.0,                   !- Value Until Time
  14:00, 22.0,                   !- Value Until Time
  15:00, 22.0,                   !- Value Until Time
  16:00, 22.0,                   !- Value Until Time
  17:00, 22.0,                   !- Value Until Time
  18:00, 22.0,                   !- Value Until Time
  19:00, 22.0,                   !- Value Until Time
  20:00, 22.0,                   !- Value Until Time
  21:00, 22.0,                   !- Value Until Time
  22:00, 22.0,                   !- Value Until Time
  23:00, 16.0,                   !- Value Until Time
  24:00, 16.0;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 3,                         !- Zone or ZoneList Name 3
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 4,                         !- Zone or ZoneList Name 4
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 5,                         !- Zone or ZoneList Name 5
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 6,                         !- Zone or ZoneList Name 6
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 7,                         !- Zone or ZoneList Name 7
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone 8,                         !- Zone or ZoneList Name 8
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Thermal Zone 9,                         !- Zone or ZoneList Name 9
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Thermal Zone 10,                         !- Zone or ZoneList Name 10
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name 10
  ;                                       !- Design Specification Zone Air Distribution Object Name 10

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 1,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  17.8;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC:SupplyPath,
  VAV with Reheat 1 Node Air Supply 1 Supply Path, !- Name
  Node Air Supply 1,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node Air Supply 1,                      !- Inlet Node Name
  Node Air Thermal Zone 1 Terminal,       !- Outlet Node Name 1
  Node Air Thermal Zone 2 Terminal,       !- Outlet Node Name 2
  Node Air Thermal Zone 3 Terminal,       !- Outlet Node Name 3
  Node Air Thermal Zone 4 Terminal,       !- Outlet Node Name 4
  Node Air Thermal Zone 5 Terminal,       !- Outlet Node Name 5
  Node Air Thermal Zone 6 Terminal,       !- Outlet Node Name 6
  Node Air Thermal Zone 7 Terminal,       !- Outlet Node Name 7
  Node Air Thermal Zone 8 Terminal,       !- Outlet Node Name 8
  Node Air Thermal Zone 9 Terminal,       !- Outlet Node Name 9
  Node Air Thermal Zone 10 Terminal;       !- Outlet Node Name 10

AirLoopHVAC:ReturnPath,
  VAV with Reheat 1 Return Path,          !- Name
  Node Air Return 1,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node Air Return 1,                      !- Outlet Node Name
  Node Air Thermal Zone 1 Out,            !- Inlet Node Name 1
  Node Air Thermal Zone 2 Out,            !- Inlet Node Name 2
  Node Air Thermal Zone 3 Out,            !- Inlet Node Name 3
  Node Air Thermal Zone 4 Out,            !- Inlet Node Name 4
  Node Air Thermal Zone 5 Out,            !- Inlet Node Name 5
  Node Air Thermal Zone 6 Out,            !- Inlet Node Name 6
  Node Air Thermal Zone 7 Out,            !- Inlet Node Name 7
  Node Air Thermal Zone 8 Out,            !- Inlet Node Name 8
  Node Air Thermal Zone 9 Out,            !- Inlet Node Name 9
  Node Air Thermal Zone 10 Out;            !- Inlet Node Name 10

! AHU loop 1,

AirLoopHVAC,
  VAV with Reheat 1,                      !- Name
  VAV with Reheat 1 Controllers,          !- Controller List Name
  VAV with Reheat 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  VAV with Reheat 1 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 1,                 !- Supply Side Inlet Node Name
  Node Air Return 1,                      !- Demand Side Outlet Node Name
  VAV with Reheat 1 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  VAV with Reheat 1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV with Reheat 1 Supply Outlet Nodes,  !- Name
  Node Air Deck Supply 1;                 !- Node Name 1

NodeList,
  VAV with Reheat 1 Demand Inlet Nodes,   !- Name
  Node Air Supply 1;                      !- Node Name 1

Sizing:System,
  VAV with Reheat 1,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  17.8,                                   !- Central Cooling Design Supply Air Temperature C
  17.8,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV with Reheat 1 Controllers,          !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil Cooling 1,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil Heating 1;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil Cooling 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node Air Deck Cooling 1,                !- Sensor Node Name
  Node Chilled Water Supply AHU Cooling Coil 1, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance deltaC
  Autosize,                               !- Maximum Actuated Flow m3/s
  0;                                      !- Minimum Actuated Flow m3/s

Controller:WaterCoil,
  Controller Water Coil Heating 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node Air Deck Heating 1,                !- Sensor Node Name
  Node Hot Water Supply AHU Heating Coil 1, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance deltaC
  Autosize,                               !- Maximum Actuated Flow m3/s
  0;                                      !- Minimum Actuated Flow m3/s

AvailabilityManagerAssignmentList,
  VAV with Reheat 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat 1 Supply Branches,      !- Name
  VAV with Reheat 1 Main Branch;          !- Branch Name 1

Branch,
  VAV with Reheat 1 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node Air Deck Return 1,                 !- Component Inlet Node Name 1
  Node Air Deck Mixed 1,                  !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  AHU Coil Cooling 1,                     !- Component Name 2
  Node Air Deck Mixed 1,                  !- Component Inlet Node Name 2
  Node Air Deck Cooling 1,                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  AHU Coil Heating 1,                     !- Component Name 3
  Node Air Deck Cooling 1,                !- Component Inlet Node Name 3
  Node Air Deck Heating 1,                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node Air Deck Heating 1,                !- Component Inlet Node Name 4
  Node Air Deck Supply 1;                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node Air Deck Exhaust 1,                !- Relief Air Outlet Node Name
  Node Air Deck Return 1,                 !- Return Air Node Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  DifferentialDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 1;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 1,                !- Relief Air Stream Node Name
