  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,    !- Name
  HtgSetp 20,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 20;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                         !- Zone Name
  Thermal Zone 20 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 20 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 20;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 20 Inlet Node List,         !- Name
  Node Air Thermal Zone 20 In;             !- Node Name

NodeList,
  Thermal Zone 20 Exhaust Node List,        !- Name
  Node Air Thermal Zone 20 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 20,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 20 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 20 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 20, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 20,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 20,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 20 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 20, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 20,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 20,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 20 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 20,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 20
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 20 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 20 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 20 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 20,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 20, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 20, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 20 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 20 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 20 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 20 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 20 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 20 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 20, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 20,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 20,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 20,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 21
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,              !- Name
  Thermal Zone 21,                         !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,     !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,    !- Name
  HtgSetp 21,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 21;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                         !- Zone Name
  Thermal Zone 21 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 21 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 21;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 21 Inlet Node List,         !- Name
  Node Air Thermal Zone 21 In;             !- Node Name

NodeList,
  Thermal Zone 21 Exhaust Node List,        !- Name
  Node Air Thermal Zone 21 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 21,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 21 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 21 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 21, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 21,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 21,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 21 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 21 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 21, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 21,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 21,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 21 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 21 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 21,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 21
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 21 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 21 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 21 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 21,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 21, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 21, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 21 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 21 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 21 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 21 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 21 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 21 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 21, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 21,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 21,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 21,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 22
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,              !- Name
  Thermal Zone 22,                         !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,     !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,    !- Name
  HtgSetp 22,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 22;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                         !- Zone Name
  Thermal Zone 22 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 22 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 22;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 22 Inlet Node List,         !- Name
  Node Air Thermal Zone 22 In;             !- Node Name

NodeList,
  Thermal Zone 22 Exhaust Node List,        !- Name
  Node Air Thermal Zone 22 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 22,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 22 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 22 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 22, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 22,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 22,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 22 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 22 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 22, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 22,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 22,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 22 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 22 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 22,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 22
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 22 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 22 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 22 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 22,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 22, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 22, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 22 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 22 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 22 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 22 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 22 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 22 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 22, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 22,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 22,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 22,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 23
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,              !- Name
  Thermal Zone 23,                         !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,     !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,    !- Name
  HtgSetp 23,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 23;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                         !- Zone Name
  Thermal Zone 23 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 23 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 23;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 23 Inlet Node List,         !- Name
  Node Air Thermal Zone 23 In;             !- Node Name

NodeList,
  Thermal Zone 23 Exhaust Node List,        !- Name
  Node Air Thermal Zone 23 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 23,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 23 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 23 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 23, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 23,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 23,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 23 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 23 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 23, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 23,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 23,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 23 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 23 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 23,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 23
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 23 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 23 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 23 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 23,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 23, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 23, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 23 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 23 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 23 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 23 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 23 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 23 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 23, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 23,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 23,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 23,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 24
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,              !- Name
  Thermal Zone 24,                         !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,     !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,    !- Name
  HtgSetp 24,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 24;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                         !- Zone Name
  Thermal Zone 24 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 24 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 24;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 24 Inlet Node List,         !- Name
  Node Air Thermal Zone 24 In;             !- Node Name

NodeList,
  Thermal Zone 24 Exhaust Node List,        !- Name
  Node Air Thermal Zone 24 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 24,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 24 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 24 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 24,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 24,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 24 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 24,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 24,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 24 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 24,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 24
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 24 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 24 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 24 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 24,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 24, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 24, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 24 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 24 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 24 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 24 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 24 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 24 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 24, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 24,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 24,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 24,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 25
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,              !- Name
  Thermal Zone 25,                         !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,     !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,    !- Name
  HtgSetp 25,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 25;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 25,                         !- Zone Name
  Thermal Zone 25 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 25 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 25 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 25;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 25 Inlet Node List,         !- Name
  Node Air Thermal Zone 25 In;             !- Node Name

NodeList,
  Thermal Zone 25 Exhaust Node List,        !- Name
  Node Air Thermal Zone 25 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 25,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 25 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 25 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 25, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 25,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 25,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 25 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 25 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 25, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 25,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 25,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 25 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 25 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 25,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 25
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 25 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 25 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 25 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 25,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 25, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 25, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 25 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 25 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 25 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 25 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 25 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 25 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 25 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 25, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 25,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 25,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 25,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 26
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,              !- Name
  Thermal Zone 26,                         !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,     !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,    !- Name
  HtgSetp 26,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 26;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 26,                         !- Zone Name
  Thermal Zone 26 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 26 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 26 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 26;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 26 Inlet Node List,         !- Name
  Node Air Thermal Zone 26 In;             !- Node Name

NodeList,
  Thermal Zone 26 Exhaust Node List,        !- Name
  Node Air Thermal Zone 26 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 26,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 26 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 26 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 26, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 26,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 26,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 26 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 26 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 26, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 26,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 26,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 26 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 26 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 26,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 26
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 26 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 26 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 26 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 26,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 26, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 26, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 26 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 26 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 26 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 26 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 26 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 26 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 26 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 26, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 26,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 26,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 26,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 27
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,              !- Name
  Thermal Zone 27,                         !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,     !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,    !- Name
  HtgSetp 27,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 27;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                         !- Zone Name
  Thermal Zone 27 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 27 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 27;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 27 Inlet Node List,         !- Name
  Node Air Thermal Zone 27 In;             !- Node Name

NodeList,
  Thermal Zone 27 Exhaust Node List,        !- Name
  Node Air Thermal Zone 27 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 27,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 27 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 27 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 27, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 27,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 27,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 27 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 27 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 27, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 27,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 27,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 27 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 27 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 27,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 27
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 27 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 27 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 27 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 27,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 27, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 27, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 27 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 27 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 27 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 27 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 27 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 27 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 27, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 27,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 27,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 27,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 28
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,              !- Name
  Thermal Zone 28,                         !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,     !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,    !- Name
  HtgSetp 28,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 28;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                         !- Zone Name
  Thermal Zone 28 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 28 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 28;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 28 Inlet Node List,         !- Name
  Node Air Thermal Zone 28 In;             !- Node Name

NodeList,
  Thermal Zone 28 Exhaust Node List,        !- Name
  Node Air Thermal Zone 28 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 28,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 28 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 28 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 28, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 28,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 28,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 28 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 28 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 28, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 28,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 28,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 28 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 28 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 28,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 28
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 28 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 28 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 28 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 28,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 28, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 28, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 28 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 28 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 28 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 28 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 28 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 28 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 28, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 28,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 28,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 28,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 29
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,              !- Name
  Thermal Zone 29,                         !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,     !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,    !- Name
  HtgSetp 29,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 29;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 29,                         !- Zone Name
  Thermal Zone 29 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 29 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 29 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 29;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 29 Inlet Node List,         !- Name
  Node Air Thermal Zone 29 In;             !- Node Name

NodeList,
  Thermal Zone 29 Exhaust Node List,        !- Name
  Node Air Thermal Zone 29 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 29,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 29 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 29 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 29, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 29,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 29,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 29 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 29 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 29, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 29,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 29,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 29 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 29 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 29,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 29
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 29 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 29 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 29 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 29,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 29, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 29, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 29 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 29 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 29 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 29 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 29 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 29 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 29 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 29, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 29,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 29,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 29,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! FCU zoning part 30
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,              !- Name
  Thermal Zone 30,                         !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,     !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value BasedOnField A3
  4,                                      !- Upper Limit Value BasedOnField A3
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,    !- Name
  HtgSetp 30,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 30;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                         !- Zone Name
  Thermal Zone 30 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 30 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node Thermal Zone 30;                                 !- Zone Air Node Name


NodeList,
  Thermal Zone 30 Inlet Node List,         !- Name
  Node Air Thermal Zone 30 In;             !- Node Name

NodeList,
  Thermal Zone 30 Exhaust Node List,        !- Name
  Node Air Thermal Zone 30 Out;            !- Node Name

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 30,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  1395,                                    !- Pressure Rise Pa
  99.64,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 30 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 30 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil FCU 30,        !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil FCU 30,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 30 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply FCU Coil 30,           !- Water Inlet Node Name
  Node Hot Water Return FCU Coil 30,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 30 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 30,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name ! Occpancy Schedule 30
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 30 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 30 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 30 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 30,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 30, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 30, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 30 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 30 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 30 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 30 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 30 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 30 OA Node;    !- Node or NodeList Name 1

! #####################################################################################
! #####################################################################################
! change the ADU name
ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 30, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 30,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  18.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  54.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 30,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 30,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.7;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 1
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node Air Thermal Zone 1 In;             !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Node Air Thermal Zone 1 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node Air Thermal Zone 1 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 1 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 1,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 1 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 1,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 1,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 1,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 2
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 2,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node Air Thermal Zone 2 In;             !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Node Air Thermal Zone 2 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node Air Thermal Zone 2 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 2 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 2 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 2,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 2,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 2,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 3
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 3,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node Air Thermal Zone 3 In;             !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Node Air Thermal Zone 3 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node Air Thermal Zone 3 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 3 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 3 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 3,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 3,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 3,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 4
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 4,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Thermal Zone 4 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node Air Thermal Zone 4 In;             !- Node Name 1

NodeList,
  Thermal Zone 4 Return Node List,        !- Name
  Node Air Thermal Zone 4 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node Air Thermal Zone 4 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 4 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 4 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 4,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 4,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 5
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 In;             !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node Air Thermal Zone 5 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node Air Thermal Zone 5 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 5 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 5 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 5,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 5,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 6
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 6,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Zone 6 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node Air Thermal Zone 6 In;             !- Node Name 1

NodeList,
  Thermal Zone 6 Return Node List,        !- Name
  Node Air Thermal Zone 6 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node Air Thermal Zone 6 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 6 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 6 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 6,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 6,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 6,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 7
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 7,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone 7 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node Air Thermal Zone 7 In;             !- Node Name 1

NodeList,
  Thermal Zone 7 Return Node List,        !- Name
  Node Air Thermal Zone 7 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node Air Thermal Zone 7 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 7 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 7,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 7 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 7,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 7,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 7,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 7,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 8
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HtgSetp 8,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 8;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Zone 8 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node Air Thermal Zone 8 In;             !- Node Name 1

NodeList,
  Thermal Zone 8 Return Node List,        !- Name
  Node Air Thermal Zone 8 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node Air Thermal Zone 8 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 8 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 8 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 8,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 8,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 8,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 9
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HtgSetp 9,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 9;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Thermal Zone 9 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node Air Thermal Zone 9 In;             !- Node Name 1

NodeList,
  Thermal Zone 9 Return Node List,        !- Name
  Node Air Thermal Zone 9 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node Air Thermal Zone 9 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 9 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 9 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 9,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 9,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 9,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 10
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,              !- Name
  Thermal Zone 10,                         !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,     !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,    !- Name
  HtgSetp 10,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 10;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                         !- Zone Name
  Thermal Zone 10 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                 !- Zone Air Node Name
  Thermal Zone 10 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 10 Inlet Node List,         !- Name
  Node Air Thermal Zone 10 In;             !- Node Name 1

NodeList,
  Thermal Zone 10 Return Node List,        !- Name
  Node Air Thermal Zone 10 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node Air Thermal Zone 10 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 10 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 10,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 10 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 10,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 10,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 10,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 10,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 10,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 11
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,              !- Name
  Thermal Zone 11,                         !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,     !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,    !- Name
  HtgSetp 11,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 11;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                         !- Zone Name
  Thermal Zone 11 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                 !- Zone Air Node Name
  Thermal Zone 11 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 11 Inlet Node List,         !- Name
  Node Air Thermal Zone 11 In;             !- Node Name 1

NodeList,
  Thermal Zone 11 Return Node List,        !- Name
  Node Air Thermal Zone 11 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node Air Thermal Zone 11 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 11 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 11,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 11 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 11,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 11,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 11,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 11 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 11,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 11,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 12
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,              !- Name
  Thermal Zone 12,                         !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,     !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,    !- Name
  HtgSetp 12,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 12;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                         !- Zone Name
  Thermal Zone 12 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                 !- Zone Air Node Name
  Thermal Zone 12 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 12 Inlet Node List,         !- Name
  Node Air Thermal Zone 12 In;             !- Node Name 1

NodeList,
  Thermal Zone 12 Return Node List,        !- Name
  Node Air Thermal Zone 12 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 12, !- Name
  Node Air Thermal Zone 12 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 12 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 12,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 12 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 12,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 12,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 12,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 12 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 12, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 12,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 12,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 13
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,              !- Name
  Thermal Zone 13,                         !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,     !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,    !- Name
  HtgSetp 13,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 13;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                         !- Zone Name
  Thermal Zone 13 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                 !- Zone Air Node Name
  Thermal Zone 13 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 13 Inlet Node List,         !- Name
  Node Air Thermal Zone 13 In;             !- Node Name 1

NodeList,
  Thermal Zone 13 Return Node List,        !- Name
  Node Air Thermal Zone 13 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 13, !- Name
  Node Air Thermal Zone 13 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 13 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 13,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 13 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 13,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 13,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 13,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 13 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 13, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 13,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 13,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 14
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,              !- Name
  Thermal Zone 14,                         !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,     !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,    !- Name
  HtgSetp 14,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 14;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                         !- Zone Name
  Thermal Zone 14 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                 !- Zone Air Node Name
  Thermal Zone 14 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 14 Inlet Node List,         !- Name
  Node Air Thermal Zone 14 In;             !- Node Name 1

NodeList,
  Thermal Zone 14 Return Node List,        !- Name
  Node Air Thermal Zone 14 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node Air Thermal Zone 14 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 14 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 14,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 14 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 14,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 14,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 14,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 14 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 14,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 14,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 15
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,              !- Name
  Thermal Zone 15,                         !- Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,     !- Name
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,    !- Name
  HtgSetp 15,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 15;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 15,                         !- Zone Name
  Thermal Zone 15 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 15 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                 !- Zone Air Node Name
  Thermal Zone 15 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 15 Inlet Node List,         !- Name
  Node Air Thermal Zone 15 In;             !- Node Name 1

NodeList,
  Thermal Zone 15 Return Node List,        !- Name
  Node Air Thermal Zone 15 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node Air Thermal Zone 15 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 15 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 15,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 15 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 15,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 15,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 15,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 15 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 15 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 15,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 15,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 15,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 16
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 16 Thermostat,              !- Name
  Thermal Zone 16,                         !- Zone or ZoneList Name
  Thermal Zone 16 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 16 Thermostat Schedule,     !- Name
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,    !- Name
  HtgSetp 16,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 16;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 16,                         !- Zone Name
  Thermal Zone 16 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 16 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                 !- Zone Air Node Name
  Thermal Zone 16 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 16 Inlet Node List,         !- Name
  Node Air Thermal Zone 16 In;             !- Node Name 1

NodeList,
  Thermal Zone 16 Return Node List,        !- Name
  Node Air Thermal Zone 16 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 16, !- Name
  Node Air Thermal Zone 16 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 16;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 16,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 16 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 16,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 16 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 16,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 16,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 16,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 16 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 16 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 16, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 16,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 16,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 16,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr



!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! VAV zoning part 17
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

ZoneControl:Thermostat,
  Thermal Zone 17 Thermostat,              !- Name
  Thermal Zone 17,                         !- Zone or ZoneList Name
  Thermal Zone 17 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 17 Thermostat Schedule,     !- Name
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,    !- Name
  HtgSetp 17,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 17;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 17,                         !- Zone Name
  Thermal Zone 17 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 17 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                 !- Zone Air Node Name
  Thermal Zone 17 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 17 Inlet Node List,         !- Name
  Node Air Thermal Zone 17 In;             !- Node Name 1

NodeList,
  Thermal Zone 17 Return Node List,        !- Name
  Node Air Thermal Zone 17 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 17, !- Name
  Node Air Thermal Zone 17 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 17;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 17,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
  Node Air Thermal Zone 17 Terminal,       !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate m3/s
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate m3/s
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water Reheat 17,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate m3/s
  0,                                      !- Minimum Hot Water or Steam Flow Rate m3/s
  Node Air Thermal Zone 17 In,             !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat m3/s-m2
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature C

Coil:Heating:Water,
  Coil Heating Water Reheat 17,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Reheat Coil 17,    !- Water Inlet Node Name
  Node Hot Water Return Reheat Coil 17,    !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
  Node Air Thermal Zone 17 In,             !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Thermal Zone 17 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct VAV Reheat 17, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 17,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  11.1,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  46.7,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 17,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 17,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  0.9;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr
Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Chilled Water Cooling Coil Bypass,  !- Component Name 1
  Node Chilled Water Supply Cooling Coil Bypass, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Chilled Water Cooling Coil Bypass,  !- Name
  Node Chilled Water Supply Cooling Coil Bypass, !- Inlet Node Name
  Node Chilled Water Return Cooling Coil Bypass; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water AHU 1,                 !- Component Name 1
  Node Chilled Water Supply Cooling Coil AHU 1, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil AHU 1;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 18,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 18, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 18; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 19,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 19, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 19; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 20,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 20, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 20; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 21,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 21, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 21; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 22,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 22, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 22; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 23,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 23, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 23; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 24,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 24, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 24; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 10,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 25,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 25, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 25; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 11,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 26,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 26, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 26; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 12,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 27,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 27, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 27; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 13,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 28,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 28, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 28; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 14,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 29,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 29, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 29; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 15,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Cooling Coil 30,         !- Component Name 1
  Node Chilled Water Supply Cooling Coil FCU 30, !- Component Inlet Node Name 1
  Node Chilled Water Return Cooling Coil FCU 30; !- Component Outlet Node Name 1

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch,     !- Name
  Chilled Water Loop Demand Branch 1,     !- Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Branch Name 9
  Chilled Water Loop Demand Branch 10,     !- Branch Name 10
  Chilled Water Loop Demand Branch 11,     !- Branch Name 11
  Chilled Water Loop Demand Branch 12,     !- Branch Name 12
  Chilled Water Loop Demand Branch 13,     !- Branch Name 13
  Chilled Water Loop Demand Branch 14,     !- Branch Name 14
  Chilled Water Loop Demand Branch 15,     !- Branch Name 15
  Chilled Water Loop Demand Bypass Branch, !- Branch Name
  Chilled Water Loop Demand Outlet Branch; !- Branch Name

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Outlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Outlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Outlet Branch Name 9
  Chilled Water Loop Demand Branch 10,     !- Outlet Branch Name 10
  Chilled Water Loop Demand Branch 11,     !- Outlet Branch Name 11
  Chilled Water Loop Demand Branch 12,     !- Outlet Branch Name 12
  Chilled Water Loop Demand Branch 13,     !- Outlet Branch Name 13
  Chilled Water Loop Demand Branch 14,     !- Outlet Branch Name 14
  Chilled Water Loop Demand Branch 15,     !- Outlet Branch Name 15
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Inlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Inlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Inlet Branch Name 9
  Chilled Water Loop Demand Branch 10,     !- Inlet Branch Name 10
  Chilled Water Loop Demand Branch 11,     !- Inlet Branch Name 11
  Chilled Water Loop Demand Branch 12,     !- Inlet Branch Name 12
  Chilled Water Loop Demand Branch 13,     !- Inlet Branch Name 13
  Chilled Water Loop Demand Branch 14,     !- Inlet Branch Name 14
  Chilled Water Loop Demand Branch 15,     !- Inlet Branch Name 15
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name
Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Hot Water Heating Coil Bypass,     !- Component Name 1
  Node Hot Water Supply Heating Coil Bypass, !- Component Inlet Node Name 1
  Node Hot Water Return Heating Coil Bypass; !- Component Outlet Node Name 1


Pipe:Adiabatic,
  Pipe Hot Water Heating Coil Bypass,     !- Name
  Node Hot Water Supply Heating Coil Bypass, !- Inlet Node Name
  Node Hot Water Return Heating Coil Bypass; !- Outlet Node Name


Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water AHU 1,                 !- Component Name 1
  Node Hot Water Supply Heating Coil AHU 1, !- Component Inlet Node Name 1
  Node Hot Water Return Heating Coil AHU 1; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 1,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 1, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 1; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 2,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 2, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 2; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 3,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 3, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 3; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 4,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 4, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 4; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 5,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 5, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 5; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 6,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 6, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 6; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 7,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 7, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 7; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 10,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 8,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 8, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 8; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 11,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 9,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 9, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 9; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 12,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 10,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 10, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 10; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 13,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 11,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 11, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 11; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 14,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 12,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 12, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 12; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 15,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 13,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 13, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 13; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 16,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 14,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 14, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 14; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 17,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 15,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 15, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 15; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 18,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 16,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 16, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 16; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 19,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Coil Heating Water Reheat 17,                 !- Component Name 1
  Node Hot Water Supply Reheat Coil 17, !- Component Inlet Node Name 1
  Node Hot Water Return Reheat Coil 17; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 20,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 18,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 18, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 18; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 21,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 19,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 19, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 19; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 22,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 20,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 20, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 20; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 23,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 21,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 21, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 21; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 24,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 22,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 22, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 22; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 25,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 23,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 23, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 23; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 26,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 24,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 24, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 24; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 27,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 25,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 25, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 25; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 28,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 26,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 26, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 26; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 29,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 27,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 27, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 27; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 30,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 28,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 28, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 28; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 31,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 29,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 29, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 29; !- Component Outlet Node Name 1


Branch,
  Hot Water Loop Demand Branch 32,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Fan Coil with Cycling Fan - Heating Coil 30,                 !- Component Name 1
  Node Hot Water Supply FCU Coil 30, !- Component Inlet Node Name 1
  Node Hot Water Return FCU Coil 30; !- Component Outlet Node Name 1


BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,         !- Name
  Hot Water Loop Demand Branch 1,
  Hot Water Loop Demand Branch 2,
  Hot Water Loop Demand Branch 3,
  Hot Water Loop Demand Branch 4,
  Hot Water Loop Demand Branch 5,
  Hot Water Loop Demand Branch 6,
  Hot Water Loop Demand Branch 7,
  Hot Water Loop Demand Branch 8,
  Hot Water Loop Demand Branch 9,
  Hot Water Loop Demand Branch 10,
  Hot Water Loop Demand Branch 11,
  Hot Water Loop Demand Branch 12,
  Hot Water Loop Demand Branch 13,
  Hot Water Loop Demand Branch 14,
  Hot Water Loop Demand Branch 15,
  Hot Water Loop Demand Branch 16,
  Hot Water Loop Demand Branch 17,
  Hot Water Loop Demand Branch 18,
  Hot Water Loop Demand Branch 19,
  Hot Water Loop Demand Branch 20,
  Hot Water Loop Demand Branch 21,
  Hot Water Loop Demand Branch 22,
  Hot Water Loop Demand Branch 23,
  Hot Water Loop Demand Branch 24,
  Hot Water Loop Demand Branch 25,
  Hot Water Loop Demand Branch 26,
  Hot Water Loop Demand Branch 27,
  Hot Water Loop Demand Branch 28,
  Hot Water Loop Demand Branch 29,
  Hot Water Loop Demand Branch 30,
  Hot Water Loop Demand Branch 31,
  Hot Water Loop Demand Branch 32,    !- Branch Names
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 33
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 34


Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,
  Hot Water Loop Demand Branch 2,
  Hot Water Loop Demand Branch 3,
  Hot Water Loop Demand Branch 4,
  Hot Water Loop Demand Branch 5,
  Hot Water Loop Demand Branch 6,
  Hot Water Loop Demand Branch 7,
  Hot Water Loop Demand Branch 8,
  Hot Water Loop Demand Branch 9,
  Hot Water Loop Demand Branch 10,
  Hot Water Loop Demand Branch 11,
  Hot Water Loop Demand Branch 12,
  Hot Water Loop Demand Branch 13,
  Hot Water Loop Demand Branch 14,
  Hot Water Loop Demand Branch 15,
  Hot Water Loop Demand Branch 16,
  Hot Water Loop Demand Branch 17,
  Hot Water Loop Demand Branch 18,
  Hot Water Loop Demand Branch 19,
  Hot Water Loop Demand Branch 20,
  Hot Water Loop Demand Branch 21,
  Hot Water Loop Demand Branch 22,
  Hot Water Loop Demand Branch 23,
  Hot Water Loop Demand Branch 24,
  Hot Water Loop Demand Branch 25,
  Hot Water Loop Demand Branch 26,
  Hot Water Loop Demand Branch 27,
  Hot Water Loop Demand Branch 28,
  Hot Water Loop Demand Branch 29,
  Hot Water Loop Demand Branch 30,
  Hot Water Loop Demand Branch 31,
  Hot Water Loop Demand Branch 32, !- Outlet Branch Names
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 33


Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,
  Hot Water Loop Demand Branch 2,
  Hot Water Loop Demand Branch 3,
  Hot Water Loop Demand Branch 4,
  Hot Water Loop Demand Branch 5,
  Hot Water Loop Demand Branch 6,
  Hot Water Loop Demand Branch 7,
  Hot Water Loop Demand Branch 8,
  Hot Water Loop Demand Branch 9,
  Hot Water Loop Demand Branch 10,
  Hot Water Loop Demand Branch 11,
  Hot Water Loop Demand Branch 12,
  Hot Water Loop Demand Branch 13,
  Hot Water Loop Demand Branch 14,
  Hot Water Loop Demand Branch 15,
  Hot Water Loop Demand Branch 16,
  Hot Water Loop Demand Branch 17,
  Hot Water Loop Demand Branch 18,
  Hot Water Loop Demand Branch 19,
  Hot Water Loop Demand Branch 20,
  Hot Water Loop Demand Branch 21,
  Hot Water Loop Demand Branch 22,
  Hot Water Loop Demand Branch 23,
  Hot Water Loop Demand Branch 24,
  Hot Water Loop Demand Branch 25,
  Hot Water Loop Demand Branch 26,
  Hot Water Loop Demand Branch 27,
  Hot Water Loop Demand Branch 28,
  Hot Water Loop Demand Branch 29,
  Hot Water Loop Demand Branch 30,
  Hot Water Loop Demand Branch 31,
  Hot Water Loop Demand Branch 32, !- Inlet Branch Names
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 33

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Thermal Zone 2,                         !- Zone or ZoneList Name 2
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Thermal Zone 3,                         !- Zone or ZoneList Name 3
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Thermal Zone 4,                         !- Zone or ZoneList Name 4
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Thermal Zone 5,                         !- Zone or ZoneList Name 5
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Thermal Zone 6,                         !- Zone or ZoneList Name 6
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Thermal Zone 7,                         !- Zone or ZoneList Name 7
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Thermal Zone 8,                         !- Zone or ZoneList Name 8
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Thermal Zone 9,                         !- Zone or ZoneList Name 9
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Thermal Zone 10,                         !- Zone or ZoneList Name 10
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Thermal Zone 11,                         !- Zone or ZoneList Name 11
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Thermal Zone 12,                         !- Zone or ZoneList Name 12
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Thermal Zone 13,                         !- Zone or ZoneList Name 13
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Thermal Zone 14,                         !- Zone or ZoneList Name 14
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Thermal Zone 15,                         !- Zone or ZoneList Name 15
  Ventilation 15,                            !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  Thermal Zone 16,                         !- Zone or ZoneList Name 16
  Ventilation 16,                            !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  Thermal Zone 17,                         !- Zone or ZoneList Name 17
  Ventilation 17,                            !- Design Specification Outdoor Air Object Name 17
  ;                                       !- Design Specification Zone Air Distribution Object Name 17

! add the air supply temp for different ahu


Schedule:Day:Interval,
  Deck_Temperature_Default 1,               !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  11.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  11.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,     !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  11.1;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                       !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

AirLoopHVAC:SupplyPath,
  VAV with Reheat 1 Node Air Supply 1 Supply Path, !- Name
  Node Air Supply 1,                      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node Air Supply 1,                      !- Inlet Node Name
  Node Air Thermal Zone 1 Terminal,       !- Outlet Node Name 1
  Node Air Thermal Zone 2 Terminal,       !- Outlet Node Name 2
  Node Air Thermal Zone 3 Terminal,       !- Outlet Node Name 3
  Node Air Thermal Zone 4 Terminal,       !- Outlet Node Name 4
  Node Air Thermal Zone 5 Terminal,       !- Outlet Node Name 5
  Node Air Thermal Zone 6 Terminal,       !- Outlet Node Name 6
  Node Air Thermal Zone 7 Terminal,       !- Outlet Node Name 7
  Node Air Thermal Zone 8 Terminal,       !- Outlet Node Name 8
  Node Air Thermal Zone 9 Terminal,       !- Outlet Node Name 9
  Node Air Thermal Zone 10 Terminal,       !- Outlet Node Name 10
  Node Air Thermal Zone 11 Terminal,       !- Outlet Node Name 11
  Node Air Thermal Zone 12 Terminal,       !- Outlet Node Name 12
  Node Air Thermal Zone 13 Terminal,       !- Outlet Node Name 13
  Node Air Thermal Zone 14 Terminal,       !- Outlet Node Name 14
  Node Air Thermal Zone 15 Terminal,       !- Outlet Node Name 15
  Node Air Thermal Zone 16 Terminal,       !- Outlet Node Name 16
  Node Air Thermal Zone 17 Terminal;       !- Outlet Node Name 17

AirLoopHVAC:ReturnPath,
  VAV with Reheat 1 Return Path,          !- Name
  Node Air Return 1,                      !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node Air Return 1,                      !- Outlet Node Name
  Node Air Thermal Zone 1 Out,            !- Inlet Node Name 1
  Node Air Thermal Zone 2 Out,            !- Inlet Node Name 2
  Node Air Thermal Zone 3 Out,            !- Inlet Node Name 3
  Node Air Thermal Zone 4 Out,            !- Inlet Node Name 4
  Node Air Thermal Zone 5 Out,            !- Inlet Node Name 5
  Node Air Thermal Zone 6 Out,            !- Inlet Node Name 6
  Node Air Thermal Zone 7 Out,            !- Inlet Node Name 7
  Node Air Thermal Zone 8 Out,            !- Inlet Node Name 8
  Node Air Thermal Zone 9 Out,            !- Inlet Node Name 9
  Node Air Thermal Zone 10 Out,            !- Inlet Node Name 10
  Node Air Thermal Zone 11 Out,            !- Inlet Node Name 11
  Node Air Thermal Zone 12 Out,            !- Inlet Node Name 12
  Node Air Thermal Zone 13 Out,            !- Inlet Node Name 13
  Node Air Thermal Zone 14 Out,            !- Inlet Node Name 14
  Node Air Thermal Zone 15 Out,            !- Inlet Node Name 15
  Node Air Thermal Zone 16 Out,            !- Inlet Node Name 16
  Node Air Thermal Zone 17 Out;            !- Inlet Node Name 17

! AHU loop 1,

AirLoopHVAC,
  VAV with Reheat 1,                      !- Name
  VAV with Reheat 1 Controllers,          !- Controller List Name
  VAV with Reheat 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate m3/s
  VAV with Reheat 1 Supply Branches,      !- Branch List Name
  ,                                       !- Connector List Name
  Node Air Deck Return 1,                 !- Supply Side Inlet Node Name
  Node Air Return 1,                      !- Demand Side Outlet Node Name
  VAV with Reheat 1 Demand Inlet Nodes,   !- Demand Side Inlet Node Names
  VAV with Reheat 1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV with Reheat 1 Supply Outlet Nodes,  !- Name
  Node Air Deck Supply 1;                 !- Node Name 1

NodeList,
  VAV with Reheat 1 Demand Inlet Nodes,   !- Name
  Node Air Supply 1;                      !- Node Name 1

Sizing:System,
  VAV with Reheat 1,                      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate m3/s
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature C
  0.008,                                  !- Preheat Design Humidity Ratio kgWater/kgDryAir
  12.8,                                   !- Precool Design Temperature C
  0.008,                                  !- Precool Design Humidity Ratio kgWater/kgDryAir
  11.1,                                   !- Central Cooling Design Supply Air Temperature C
  11.1,                                   !- Central Heating Design Supply Air Temperature C
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate m3/s
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity m3/s-W
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate m3/s
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area m3/s-m2
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity m3/s-W
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction dimensionless
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity W
  234.7,                                  !- Cooling Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity W
  157,                                    !- Heating Design Capacity Per Floor Area W/m2
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV with Reheat 1 Controllers,          !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil Cooling 1,                !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  Controller Water Coil Heating 1;                !- Controller Name 2

Controller:WaterCoil,
  Controller Water Coil Cooling 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node Air Deck Cooling 1,                !- Sensor Node Name
  Node Chilled Water Supply Cooling Coil AHU 1, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance deltaC
  Autosize,                               !- Maximum Actuated Flow m3/s
  0;                                      !- Minimum Actuated Flow m3/s

Controller:WaterCoil,
  Controller Water Coil Heating 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node Air Deck Heating 1,                !- Sensor Node Name
  Node Hot Water Supply Heating Coil AHU 1, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance deltaC
  Autosize,                               !- Maximum Actuated Flow m3/s
  0;                                      !- Minimum Actuated Flow m3/s

AvailabilityManagerAssignmentList,
  VAV with Reheat 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with Reheat 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with Reheat 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with Reheat 1 Supply Branches,      !- Name
  VAV with Reheat 1 Main Branch;          !- Branch Name 1

Branch,
  VAV with Reheat 1 Main Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node Air Deck Return 1,                 !- Component Inlet Node Name 1
  Node Air Deck Mixed 1,                  !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Coil Cooling Water AHU 1,                     !- Component Name 2
  Node Air Deck Mixed 1,                  !- Component Inlet Node Name 2
  Node Air Deck Cooling 1,                !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  Coil Heating Water AHU 1,                     !- Component Name 3
  Node Air Deck Cooling 1,                !- Component Inlet Node Name 3
  Node Air Deck Heating 1,                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node Air Deck Heating 1,                !- Component Inlet Node Name 4
  Node Air Deck Supply 1;                 !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node Air Deck Exhaust 1,                !- Relief Air Outlet Node Name
  Node Air Deck Return 1,                 !- Return Air Node Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate m3/s
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  DifferentialDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature C
  64000,                                  !- Economizer Maximum Limit Enthalpy J/kg
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature C
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature C
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node Air Deck Fresh 1;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node Air Deck Mixed 1,                  !- Mixed Air Node Name
  Node Air Deck Fresh 1,                  !- Outdoor Air Stream Node Name
  Node Air Deck Exhaust 1,                !- Relief Air Stream Node Name
  Node Air Deck Return 1;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node Air Deck Mixed 1 OS Default SPM,   !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Mixed 1;                  !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water AHU 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Supply Cooling Coil AHU 1, !- Water Inlet Node Name
  Node Chilled Water Return Cooling Coil AHU 1, !- Water Outlet Node Name
  Node Air Deck Mixed 1,                  !- Air Inlet Node Name
  Node Air Deck Cooling 1,                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node Air Deck Cooling 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Cooling 1;                !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  Coil Heating Water AHU 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Supply Heating Coil AHU 1, !- Water Inlet Node Name
  Node Hot Water Return Heating Coil AHU 1, !- Water Outlet Node Name
  Node Air Deck Cooling 1,                !- Air Inlet Node Name
  Node Air Deck Heating 1,                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  Node Air Deck Heating 1 OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Node Air Deck Supply 1,                 !- Reference Setpoint Node Name
  Node Air Deck Heating 1,                !- Fan Inlet Node Name
  Node Air Deck Supply 1,                 !- Fan Outlet Node Name
  Node Air Deck Heating 1;                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.71,                                 !- Fan Total Efficiency
  792,                                    !- Pressure Rise Pa
  119.26,                               !- Maximum Flow Rate m3/s
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate m3/s
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node Air Deck Heating 1,                !- Air Inlet Node Name
  Node Air Deck Supply 1,                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled Air Duck 1,  !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 1,                     !- Schedule Name
  Node Air Deck Supply 1;                 !- Setpoint Node or NodeList Name

ConnectorList,
  Hot Water Loop Demand Connector List,
  Connector:Splitter,
  Hot Water Loop Demand Splitter,
  Connector:Mixer,
  Hot Water Loop Demand Mixer;

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Hot Water Supply,                  !- Component Name 1
  Node Hot Water Supply,                  !- Component Inlet Node Name 1
  Node Hot Water Supply Heating Coil and Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Hot Water Supply,                  !- Name
  Node Hot Water Supply,                  !- Inlet Node Name
  Node Hot Water Supply Heating Coil and Bypass; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Hot Water Return,                  !- Component Name 1
  Node Hot Water Return Heating Coil and Bypass, !- Component Inlet Node Name 1
  Node Hot Water Return;                  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Hot Water Return,                  !- Name
  Node Hot Water Return Heating Coil and Bypass, !- Inlet Node Name
  Node Hot Water Return;                  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name


ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Branch,
  Chilled Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Chilled Water Supply,                  !- Component Name 1
  Node Chilled Water Supply,                  !- Component Inlet Node Name 1
  Node Chilled Water Supply Cooling Coil and Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Chilled Water Supply,                  !- Name
  Node Chilled Water Supply,                  !- Inlet Node Name
  Node Chilled Water Supply Cooling Coil and Bypass; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Chilled Water Return,                  !- Component Name 1
  Node Chilled Water Return Cooling Coil and Bypass, !- Component Inlet Node Name 1
  Node Chilled Water Return;                  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Chilled Water Return,                  !- Name
  Node Chilled Water Return Cooling Coil and Bypass, !- Inlet Node Name
  Node Chilled Water Return;                  !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

! #################################################################################
! simulation setting
SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System


! #################################################################################
! schedule type setting
ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

! ==================================== Execution 3 Successful ====================================
! ==================================== Execution 4 Started ====================================

Chiller:Electric:EIR,
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity W
  3.5,                                    !- Reference COP W/W
  6.67,                                   !- Reference Leaving Chilled Water Temperature C
  29.4,                                   !- Reference Entering Condenser Fluid Temperature C
  Autosize,                               !- Reference Chilled Water Flow Rate m3/s
  Autosize,                               !- Reference Condenser Fluid Flow Rate m3/s
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node Chilled Water Return Chiller 1,       !- Chilled Water Inlet Node Name
  Node Chilled Water Supply Chiller 1,       !- Chilled Water Outlet Node Name
  Node Condenser Water Supply Chiller 1,    !- Condenser Inlet Node Name
  Node Condenser Water Return Chiller 1,    !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio W/W
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit C
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate m3/s
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity W/K
  10,                                     !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Chiller:Electric:EIR,
  Chiller Electric EIR 2,                 !- Name
  Autosize,                               !- Reference Capacity W
  4.5,                                    !- Reference COP W/W
  6.67,                                   !- Reference Leaving Chilled Water Temperature C
  29.4,                                   !- Reference Entering Condenser Fluid Temperature C
  Autosize,                               !- Reference Chilled Water Flow Rate m3/s
  Autosize,                               !- Reference Condenser Fluid Flow Rate m3/s
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node Chilled Water Return Chiller 2,       !- Chilled Water Inlet Node Name
  Node Chilled Water Supply Chiller 2,       !- Chilled Water Outlet Node Name
  Node Condenser Water Supply Chiller 2,    !- Condenser Inlet Node Name
  Node Condenser Water Return Chiller 2,    !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio W/W
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit C
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate m3/s
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity W/K
  10,                                     !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Chiller:Electric:EIR,
  Chiller Electric EIR 3,                 !- Name
  Autosize,                               !- Reference Capacity W
  5.5,                                    !- Reference COP W/W
  6.67,                                   !- Reference Leaving Chilled Water Temperature C
  29.4,                                   !- Reference Entering Condenser Fluid Temperature C
  Autosize,                               !- Reference Chilled Water Flow Rate m3/s
  Autosize,                               !- Reference Condenser Fluid Flow Rate m3/s
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 1,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node Chilled Water Return Chiller 3,       !- Chilled Water Inlet Node Name
  Node Chilled Water Supply Chiller 3,       !- Chilled Water Outlet Node Name
  Node Condenser Water Supply Chiller 3,    !- Condenser Inlet Node Name
  Node Condenser Water Return Chiller 3,    !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio W/W
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit C
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate m3/s
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity W/K
  10,                                     !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch,
  Chilled Water Loop Supply Branch 1,                         !- Zone or ZoneList Name 2
  Chilled Water Loop Supply Branch 2,                         !- Zone or ZoneList Name 3
  Chilled Water Loop Supply Branch 3,                         !- Zone or ZoneList Name 4
  Chilled Water Loop Supply Branch 4,                         !- Zone or ZoneList Name 5
  Chilled Water Loop Supply Outlet Branch;


BranchList,
  Condenser Water Loop Demand Branches,     !- Name
  Condenser Water Loop Demand Inlet Branch,
  Condenser Water Loop Demand Branch 1,                         !- Zone or ZoneList Name 2
  Condenser Water Loop Demand Branch 2,                         !- Zone or ZoneList Name 3
  Condenser Water Loop Demand Branch 3,                         !- Zone or ZoneList Name 4
  Condenser Water Loop Demand Branch 4,                         !- Zone or ZoneList Name 5
  Condenser Water Loop Demand Bypass Branch,
  Condenser Water Loop Demand Outlet Branch;


Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch,   !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,
  Chilled Water Loop Supply Branch 2,
  Chilled Water Loop Supply Branch 3,
  Chilled Water Loop Supply Branch 4;

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,
  Chilled Water Loop Supply Branch 2,
  Chilled Water Loop Supply Branch 3,
  Chilled Water Loop Supply Branch 4;

Connector:Splitter,
  Condenser Water Loop Demand Splitter,     !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,
  Condenser Water Loop Demand Branch 2,
  Condenser Water Loop Demand Branch 3,
  Condenser Water Loop Demand Branch 4,
  Condenser Water Loop Demand Bypass Branch;


Connector:Mixer,
  Condenser Water Loop Demand Mixer,        !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,
  Condenser Water Loop Demand Branch 2,
  Condenser Water Loop Demand Branch 3,
  Condenser Water Loop Demand Branch 4,
  Condenser Water Loop Demand Bypass Branch;


Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Chilled Water Chiller Bypass,      !- Component Name 1
  Node Chilled Water Return Chiller Bypass, !- Component Inlet Node Name 1
  Node Chilled Water Supply Chiller Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Chilled Water Chiller Bypass,      !- Name
  Node Chilled Water Return Chiller Bypass, !- Inlet Node Name
  Node Chilled Water Supply Chiller Bypass; !- Outlet Node Name

Branch,
  Chilled Water Loop supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Node Chilled Water Return Chiller 1,       !- Component Inlet Node Name 1
  Node Chilled Water Supply Chiller 1;       !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 2,                 !- Component Name 1
  Node Chilled Water Return Chiller 2,       !- Component Inlet Node Name 1
  Node Chilled Water Supply Chiller 2;       !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop supply Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 3,                 !- Component Name 1
  Node Chilled Water Return Chiller 3,       !- Component Inlet Node Name 1
  Node Chilled Water Supply Chiller 3;       !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Condenser Water Chiller Bypass,    !- Component Name 1
  Node Condenser Water Supply Chiller Bypass, !- Component Inlet Node Name 1
  Node Condenser Water Return Chiller Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Condenser Water Chiller Bypass,    !- Name
  Node Condenser Water Supply Chiller Bypass, !- Inlet Node Name
  Node Condenser Water Return Chiller Bypass; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Node Condenser Water Supply Chiller 1,  !- Component Inlet Node Name 1
  Node Condenser Water Return Chiller 1;  !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 2,                 !- Component Name 1
  Node Condenser Water Supply Chiller 2,  !- Component Inlet Node Name 1
  Node Condenser Water Return Chiller 2;  !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 4,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 3,                 !- Component Name 1
  Node Condenser Water Supply Chiller 3,  !- Component Inlet Node Name 1
  Node Condenser Water Return Chiller 3;  !- Component Outlet Node Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,
  Chiller Electric EIR 1,
  Chiller:Electric:EIR,
  Chiller Electric EIR 2,
  Chiller:Electric:EIR,
  Chiller Electric EIR 3;


! #################################################################################
! add the chilled water supply temp

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  6.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! #################################################################################

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node Chilled Water Deck Supply,         !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature C
  0,                                      !- Minimum Loop Temperature C
  Autosize,                               !- Maximum Loop Flow Rate m3/s
  0,                                      !- Minimum Loop Flow Rate m3/s
  Autocalculate,                          !- Plant Loop Volume m3
  Node Chilled Water Deck Return,         !- Plant Side Inlet Node Name
  Node Chilled Water Deck Supply,         !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node Chilled Water Supply,              !- Demand Side Inlet Node Name
  Node Chilled Water Return,              !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.7,                                   !- Design Loop Exit Temperature C
  6.7,                                   !- Loop Design Temperature Difference deltaC
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 2,                  !- Component Name 1
  Node Chilled Water Deck Return,         !- Component Inlet Node Name 1
  Node Chilled Water Return Chiller and Bypass; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 2,                  !- Name
  Node Chilled Water Deck Return,         !- Inlet Node Name
  Node Chilled Water Return Chiller and Bypass, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate m3/s
  179352,                                 !- Design Pump Head Pa
  Autosize,                               !- Design Power Consumption W
  0.8,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate m3/s
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter m
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule Pa
  ,                                       !- Maximum Pressure Schedule Pa
  ,                                       !- Minimum RPM Schedule rev/min
  ,                                       !- Maximum RPM Schedule rev/min
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate W/(m3/s)
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head W/((m3/s)-Pa)
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.258,                                  !- Coefficient1 Constant
  0.0389,                                 !- Coefficient2 x
  -0.000217,                              !- Coefficient3 x**2
  0.0469,                                 !- Coefficient4 y
  -0.000943,                              !- Coefficient5 y**2
  -0.000343,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.934,                                  !- Coefficient1 Constant
  -0.0582,                                !- Coefficient2 x
  0.0045,                                 !- Coefficient3 x**2
  0.00243,                                !- Coefficient4 y
  0.000486,                               !- Coefficient5 y**2
  -0.00122,                               !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.222903,                               !- Coefficient1 Constant
  0.313387,                               !- Coefficient2 x
  0.46371,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Chilled Water Deck Supply,         !- Component Name 1
  Node Chilled Water Supply Chiller and Bypass, !- Component Inlet Node Name 1
  Node Chilled Water Deck Supply;         !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Chilled Water Deck Supply,         !- Name
  Node Chilled Water Supply Chiller and Bypass, !- Inlet Node Name
  Node Chilled Water Deck Supply;         !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled Chilled Water Duck, !- Name
  Temperature,                            !- Control Variable
  Chilled_Water_Temperature,              !- Schedule Name
  Node Chilled Water Deck Supply;         !- Setpoint Node or NodeList Name


PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1
  1000000000,                             !- Load Range Upper Limit 1
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

!!!!!!!!!!!!!!!!!!!!!!!!
! condenser demand part!
!!!!!!!!!!!!!!!!!!!!!!!!
ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Condenser Water Supply,            !- Component Name 1
  Node Condenser Water Supply,            !- Component Inlet Node Name 1
  Node Condenser Water Supply Chiller and Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Condenser Water Supply,            !- Name
  Node Condenser Water Supply,            !- Inlet Node Name
  Node Condenser Water Supply Chiller and Bypass; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Condenser Water Return,            !- Component Name 1
  Node Condenser Water Return Chiller and Bypass, !- Component Inlet Node Name 1
  Node Condenser Water Return;            !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Condenser Water Return,            !- Name
  Node Condenser Water Return Chiller and Bypass, !- Inlet Node Name
  Node Condenser Water Return;            !- Outlet Node Name

Boiler:HotWater,
  Boiler Hot Water 1,                     !- Name
  Coal,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity W
  0.7,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                    !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate m3/s
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node Hot Water Return Boiler 1,         !- Boiler Water Inlet Node Name
  Node Hot Water Supply Boiler 1,         !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit C
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load W
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Boiler:HotWater,
  Boiler Hot Water 2,                     !- Name
  Coal,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity W
  0.85,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler Efficiency,                    !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate m3/s
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Node Hot Water Return Boiler 2,         !- Boiler Water Inlet Node Name
  Node Hot Water Supply Boiler 2,         !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit C
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load W
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

BranchList,
  Hot Water Loop Supply Branches,     !- Name
  Hot Water Loop Supply Inlet Branch,
  Hot Water Loop Supply Branch 1,                         !- Zone or ZoneList Name 2
  Hot Water Loop Supply Branch 2,                         !- Zone or ZoneList Name 3
  Hot Water Loop Supply Branch 3,                         !- Zone or ZoneList Name 4
  Hot Water Loop Supply Outlet Branch;


Connector:Splitter,
  Hot Water Loop Supply Splitter,     !- Name
  Hot Water Loop Supply Inlet Branch,   !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,
  Hot Water Loop Supply Branch 2,
  Hot Water Loop Supply Branch 3;

Connector:Mixer,
  Hot Water Loop Supply Mixer,        !- Name
  Hot Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,
  Hot Water Loop Supply Branch 2,
  Hot Water Loop Supply Branch 3;

Branch,
  Hot Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Hot Water Boiler Bypass,      !- Component Name 1
  Node Hot Water Return Bypass, !- Component Inlet Node Name 1
  Node Hot Water Supply Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Hot Water Boiler Bypass,           !- Name
  Node Hot Water Return Bypass,           !- Inlet Node Name
  Node Hot Water Supply Bypass;           !- Outlet Node Name

Branch,
  Hot Water Loop supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler Hot Water 1,                     !- Component Name 1
  Node Hot Water Return Boiler 1,         !- Component Inlet Node Name 1
  Node Hot Water Supply Boiler 1;         !- Component Outlet Node Name 1

Branch,
  Hot Water Loop supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler Hot Water 2,                     !- Component Name 1
  Node Hot Water Return Boiler 2,         !- Component Inlet Node Name 1
  Node Hot Water Supply Boiler 2;         !- Component Outlet Node Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List, !- Name
  Boiler:HotWater,
  Boiler Hot Water 1,
  Boiler:HotWater,
  Boiler Hot Water 2;


! #################################################################################
! add the hot water supply temp

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  67;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node Hot Water Deck Supply,             !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature
  0,                                      !- Minimum Loop Temperature
  Autosize,                               !- Maximum Loop Flow Rate
  0,                                      !- Minimum Loop Flow Rate
  Autocalculate,                          !- Plant Loop Volume
  Node Hot Water Deck Return,             !- Plant Side Inlet Node Name
  Node Hot Water Deck Supply,             !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node Hot Water Supply,                  !- Demand Side Inlet Node Name
  Node Hot Water Return,                  !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  67,                                     !- Design Loop Exit Temperature
  11,                                     !- Loop Design Temperature Difference
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node Hot Water Deck Return,             !- Component Inlet Node Name 1
  Node Hot Water Return Boiler and Bypass; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node Hot Water Deck Return,             !- Inlet Node Name
  Node Hot Water Return Boiler and Bypass, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate m3/s
  180000,                                 !- Design Pump Head Pa
  Autosize,                               !- Design Power Consumption W
  0.8,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule
  ,                                       !- Maximum Pressure Schedule
  ,                                       !- Minimum RPM Schedule
  ,                                       !- Maximum RPM Schedule
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Hot Water Deck Supply,             !- Component Name 1
  Node Hot Water Supply Boiler and Bypass, !- Component Inlet Node Name 1
  Node Hot Water Deck Supply;             !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Hot Water Deck Supply,             !- Name
  Node Hot Water Supply Boiler and Bypass, !- Inlet Node Name
  Node Hot Water Deck Supply;             !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled Hot Water Duck, !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node Hot Water Deck Supply;             !- Setpoint Node or NodeList Name


PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1
  1000000000,                             !- Load Range Upper Limit 1
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

Curve:Biquadratic,
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,                  !- Name
  Node Condenser Water Return Tower 1,    !- Water Inlet Node Name
  Node Condenser Water Supply Tower 1,    !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Fan Power W
  Autosize,                               !- Design U-Factor Times Area Value W/K
  Autosize,                               !- Free Convection Regime Air Flow Rate m3/s
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value W/K
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity W
  0,                                      !- Free Convection Capacity W
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature C
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature C
  Autosize,                               !- Design Approach Temperature deltaC
  Autosize,                               !- Design Range Temperature deltaC
  0,                                      !- Basin Heater Capacity W/K
  2,                                      !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor percent/K
  0.008,                                  !- Drift Loss Percent percent
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 2,                  !- Name
  Node Condenser Water Return Tower 2,    !- Water Inlet Node Name
  Node Condenser Water Supply Tower 2,    !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Fan Power W
  Autosize,                               !- Design U-Factor Times Area Value W/K
  Autosize,                               !- Free Convection Regime Air Flow Rate m3/s
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value W/K
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity W
  0,                                      !- Free Convection Capacity W
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature C
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature C
  Autosize,                               !- Design Approach Temperature deltaC
  Autosize,                               !- Design Range Temperature deltaC
  0,                                      !- Basin Heater Capacity W/K
  2,                                      !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor percent/K
  0.008,                                  !- Drift Loss Percent percent
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 3,                  !- Name
  Node Condenser Water Return Tower 3,    !- Water Inlet Node Name
  Node Condenser Water Supply Tower 3,    !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Fan Power W
  Autosize,                               !- Design U-Factor Times Area Value W/K
  Autosize,                               !- Free Convection Regime Air Flow Rate m3/s
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value W/K
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity W
  0,                                      !- Free Convection Capacity W
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature C
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature C
  Autosize,                               !- Design Approach Temperature deltaC
  Autosize,                               !- Design Range Temperature deltaC
  0,                                      !- Basin Heater Capacity W/K
  2,                                      !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor percent/K
  0.008,                                  !- Drift Loss Percent percent
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 4,                  !- Name
  Node Condenser Water Return Tower 4,    !- Water Inlet Node Name
  Node Condenser Water Supply Tower 4,    !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Fan Power W
  Autosize,                               !- Design U-Factor Times Area Value W/K
  Autosize,                               !- Free Convection Regime Air Flow Rate m3/s
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value W/K
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity W
  0,                                      !- Free Convection Capacity W
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature C
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature C
  Autosize,                               !- Design Approach Temperature deltaC
  Autosize,                               !- Design Range Temperature deltaC
  0,                                      !- Basin Heater Capacity W/K
  2,                                      !- Basin Heater Setpoint Temperature C
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor percent/K
  0.008,                                  !- Drift Loss Percent percent
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

BranchList,
  Condenser Water Loop Supply Branches,     !- Name
  Condenser Water Loop Supply Inlet Branch,
  Condenser Water Loop Supply Branch 1,
  Condenser Water Loop Supply Branch 2,
  Condenser Water Loop Supply Branch 3,
  Condenser Water Loop Supply Branch 4,
  Condenser Water Loop Supply Branch 5,
  Condenser Water Loop Supply Outlet Branch;


Connector:Splitter,
  Condenser Water Loop Supply Splitter,     !- Name
  Condenser Water Loop Supply Inlet Branch,   !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,
  Condenser Water Loop Supply Branch 2,
  Condenser Water Loop Supply Branch 3,
  Condenser Water Loop Supply Branch 4,
  Condenser Water Loop Supply Branch 5;

Connector:Mixer,
  Condenser Water Loop Supply Mixer,        !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,
  Condenser Water Loop Supply Branch 2,
  Condenser Water Loop Supply Branch 3,
  Condenser Water Loop Supply Branch 4,
  Condenser Water Loop Supply Branch 5;

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Condenser Water Tower Bypass,      !- Component Name 1
  Node Condenser Water Return Tower Bypass, !- Component Inlet Node Name 1
  Node Condenser Water Supply Tower Bypass; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Condenser Water Tower Bypass,      !- Name
  Node Condenser Water Return Tower Bypass, !- Inlet Node Name
  Node Condenser Water Supply Tower Bypass; !- Outlet Node Name

Branch,
  Condenser Water Loop supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 1,                  !- Component Name 1
  Node Condenser Water Return Tower 1,    !- Component Inlet Node Name 1
  Node Condenser Water Supply Tower 1;    !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop supply Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 2,                  !- Component Name 1
  Node Condenser Water Return Tower 2,    !- Component Inlet Node Name 1
  Node Condenser Water Supply Tower 2;    !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop supply Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 3,                  !- Component Name 1
  Node Condenser Water Return Tower 3,    !- Component Inlet Node Name 1
  Node Condenser Water Supply Tower 3;    !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop supply Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Cooling Tower Single Speed 4,                  !- Component Name 1
  Node Condenser Water Return Tower 4,    !- Component Inlet Node Name 1
  Node Condenser Water Supply Tower 4;    !- Component Outlet Node Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 1,
  CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 2,
  CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 3,
  CoolingTower:SingleSpeed,
  Cooling Tower Single Speed 4;


PlantLoop,
  Condenser Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node Condenser Water Deck Supply,         !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature
  0,                                      !- Minimum Loop Temperature
  Autosize,                               !- Maximum Loop Flow Rate
  0,                                      !- Minimum Loop Flow Rate
  Autocalculate,                          !- Plant Loop Volume
  Node Condenser Water Deck Return,         !- Plant Side Inlet Node Name
  Node Condenser Water Deck Supply,         !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,     !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node Condenser Water Supply,              !- Demand Side Inlet Node Name
  Node Condenser Water Return,              !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,     !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4,                                   !- Design Loop Exit Temperature
  5.6,                                    !- Loop Design Temperature Difference
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 3,                  !- Component Name 1
  Node Condenser Water Deck Return,       !- Component Inlet Node Name 1
  Node Condenser Water Return Tower and Bypass; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 3,                  !- Name
  Node Condenser Water Deck Return,       !- Inlet Node Name
  Node Condenser Water Return Tower and Bypass, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate m3/s
  179352,                                 !- Design Pump Head Pa
  Autosize,                               !- Design Power Consumption W
  0.8,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule
  ,                                       !- Maximum Pressure Schedule
  ,                                       !- Minimum RPM Schedule
  ,                                       !- Maximum RPM Schedule
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Condenser Water Deck Supply,       !- Component Name 1
  Node Condenser Water Supply Tower and Bypass, !- Component Inlet Node Name 1
  Node Condenser Water Deck Supply;       !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Condenser Water Deck Supply,       !- Name
  Node Condenser Water Supply Tower and Bypass, !- Inlet Node Name
  Node Condenser Water Deck Supply;       !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference
  80,                                     !- Maximum Setpoint Temperature
  6,                                      !- Minimum Setpoint Temperature
  Node Condenser Water Deck Supply;       !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1
  1000000000,                             !- Load Range Upper Limit 1
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1


! ==================================== Execution 4 Successful ====================================

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Version,
  9.6;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Washington Dc Dulles IntL Ar,           !- Name
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -16.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode



OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

