  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 19,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 20,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 20,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 21,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 21,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 22,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 22,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 23,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 23,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 24,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 24,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 25,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 25,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 26,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 26,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 27,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 27,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 28,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 28,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 29,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 29,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 30,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 30,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 31,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 31,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 32,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 32,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 33,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 33,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 34,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 34,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 35,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 35,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 36,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 36,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 37,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 37,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 38,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 38,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 39,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 39,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 40,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 40,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 41,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 41,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 42,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 42,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 43,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 43,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 44,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 44,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 45,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 28.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 28.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 45,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 18.0,                   !- Value Until Time
  09:00, 21.0,                   !- Value Until Time
  10:00, 21.0,                   !- Value Until Time
  11:00, 21.0,                   !- Value Until Time
  12:00, 21.0,                   !- Value Until Time
  13:00, 21.0,                   !- Value Until Time
  14:00, 21.0,                   !- Value Until Time
  15:00, 21.0,                   !- Value Until Time
  16:00, 21.0,                   !- Value Until Time
  17:00, 21.0,                   !- Value Until Time
  18:00, 21.0,                   !- Value Until Time
  19:00, 18.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

ZoneTerminalUnitList,
  VRF System Terminal List,               !- Zone Terminal Unit List Name
  VRF Zone Terminal 1,
  VRF Zone Terminal 2,
  VRF Zone Terminal 3,
  VRF Zone Terminal 4,
  VRF Zone Terminal 5,
  VRF Zone Terminal 6,
  VRF Zone Terminal 7,
  VRF Zone Terminal 8,
  VRF Zone Terminal 9,
  VRF Zone Terminal 10,
  VRF Zone Terminal 11,
  VRF Zone Terminal 12,
  VRF Zone Terminal 13,
  VRF Zone Terminal 14,
  VRF Zone Terminal 15,
  VRF Zone Terminal 16,
  VRF Zone Terminal 17,
  VRF Zone Terminal 18,
  VRF Zone Terminal 19,
  VRF Zone Terminal 20,
  VRF Zone Terminal 21,
  VRF Zone Terminal 22,
  VRF Zone Terminal 23,
  VRF Zone Terminal 24,
  VRF Zone Terminal 25,
  VRF Zone Terminal 26,
  VRF Zone Terminal 27,
  VRF Zone Terminal 28,
  VRF Zone Terminal 29,
  VRF Zone Terminal 30,
  VRF Zone Terminal 31,
  VRF Zone Terminal 32,
  VRF Zone Terminal 33,
  VRF Zone Terminal 34,
  VRF Zone Terminal 35,
  VRF Zone Terminal 36,
  VRF Zone Terminal 37,
  VRF Zone Terminal 38,
  VRF Zone Terminal 39,
  VRF Zone Terminal 40,
  VRF Zone Terminal 41,
  VRF Zone Terminal 42,
  VRF Zone Terminal 43,
  VRF Zone Terminal 44,
  VRF Zone Terminal 45;

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node Air Thermal Zone 1 In;             !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,        !- Name
  Node Air Thermal Zone 1 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 1,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 1 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 1,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 1 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 1,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 1,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 1 OA Mixer,           !- Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 1 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 1 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 1 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 1 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 1 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 1 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 1,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 1 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 1,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 1 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 1,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 1,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 2,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node Air Thermal Zone 2 In;             !- Node Name 1

NodeList,
  Thermal Zone 2 Exhaust Node List,        !- Name
  Node Air Thermal Zone 2 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 2,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 2 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 2,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 2 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 2,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 2,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 2 OA Mixer,           !- Name
  VRF Zone Terminal 2 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 2 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 2 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 2 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 2 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 2 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 2 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 2,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 2 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 2,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 2 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 2,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 2,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 3,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node Air Thermal Zone 3 In;             !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,        !- Name
  Node Air Thermal Zone 3 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 3,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 3 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 3,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 3 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 3,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 3,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 3 OA Mixer,           !- Name
  VRF Zone Terminal 3 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 3 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 3 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 3 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 3 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 3 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 3 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 3,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 3 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 3,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 3 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 3,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 3,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 4,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node Air Thermal Zone 4 In;             !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,        !- Name
  Node Air Thermal Zone 4 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 4,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 4 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 4,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 4 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 4,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 4,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 4 OA Mixer,           !- Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 4 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 4 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 4 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 4 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 4 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 4 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 4,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 4 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 4,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 4 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 4,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 In;             !- Node Name 1

NodeList,
  Thermal Zone 5 Exhaust Node List,        !- Name
  Node Air Thermal Zone 5 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 5,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 5 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 5,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 5 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 5,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 5,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 5 OA Mixer,           !- Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 5 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 5 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 5 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 5 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 5 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 5 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 5,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 5 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 5,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 6,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node Air Thermal Zone 6 In;             !- Node Name 1

NodeList,
  Thermal Zone 6 Exhaust Node List,        !- Name
  Node Air Thermal Zone 6 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 6,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 6 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 6,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 6 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 6,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 6,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 6 OA Mixer,           !- Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 6 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 6 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 6 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 6 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 6 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 6 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 6,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 6 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 6,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 6 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 6,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 6,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 7,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node Air Thermal Zone 7 In;             !- Node Name 1

NodeList,
  Thermal Zone 7 Exhaust Node List,        !- Name
  Node Air Thermal Zone 7 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 7,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 7 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 7,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 7 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 7,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 7,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 7 OA Mixer,           !- Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 7 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 7 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 7 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 7 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 7,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 7 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 7 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 7,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 7 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 7,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 7 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 7,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 7,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HtgSetp 8,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 8;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node Air Thermal Zone 8 In;             !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,        !- Name
  Node Air Thermal Zone 8 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 8,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 8 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 8,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 8 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 8,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 8,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 8 OA Mixer,           !- Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 8 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 8 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 8 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 8 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 8 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 8 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 8,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 8 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 8,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 8,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 8,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HtgSetp 9,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 9;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node Air Thermal Zone 9 In;             !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,        !- Name
  Node Air Thermal Zone 9 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 9,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 9 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 9,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 9 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 9,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 9,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 9 OA Mixer,           !- Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 9 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 9 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 9 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 9 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 9,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 9 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 9 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 9,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 9 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 9,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 9 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 9,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 9,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,              !- Name
  Thermal Zone 10,                         !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,     !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,    !- Name
  HtgSetp 10,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 10;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                         !- Zone Name
  Thermal Zone 10 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,         !- Name
  Node Air Thermal Zone 10 In;             !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,        !- Name
  Node Air Thermal Zone 10 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 10,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 10 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 10,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 10 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 10,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 10,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 10 OA Mixer,           !- Name
  VRF Zone Terminal 10 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 10 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 10 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 10 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 10 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 10,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 10 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 10 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 10,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 10 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 10 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 10,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 10 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 10,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 10,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 10,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,              !- Name
  Thermal Zone 11,                         !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,     !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,    !- Name
  HtgSetp 11,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 11;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                         !- Zone Name
  Thermal Zone 11 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 11 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 11 Inlet Node List,         !- Name
  Node Air Thermal Zone 11 In;             !- Node Name 1

NodeList,
  Thermal Zone 11 Exhaust Node List,        !- Name
  Node Air Thermal Zone 11 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 11,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 11 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 11 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 11,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 11 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 11,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 11,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 11 OA Mixer,           !- Name
  VRF Zone Terminal 11 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 11 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 11 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 11 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 11 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 11,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 11 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 11 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 11,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 11 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 11 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 11,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 11 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 11 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 11,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 11,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 11,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,              !- Name
  Thermal Zone 12,                         !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,     !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,    !- Name
  HtgSetp 12,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 12;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                         !- Zone Name
  Thermal Zone 12 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 12 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 12 Inlet Node List,         !- Name
  Node Air Thermal Zone 12 In;             !- Node Name 1

NodeList,
  Thermal Zone 12 Exhaust Node List,        !- Name
  Node Air Thermal Zone 12 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 12,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 12 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 12 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 12,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 12 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 12,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 12,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 12 OA Mixer,           !- Name
  VRF Zone Terminal 12 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 12 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 12 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 12 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 12 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 12,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 12 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 12 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 12,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 12 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 12,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 12 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 12 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 12,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 12,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 12,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,              !- Name
  Thermal Zone 13,                         !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,     !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,    !- Name
  HtgSetp 13,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 13;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                         !- Zone Name
  Thermal Zone 13 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 13 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 13 Inlet Node List,         !- Name
  Node Air Thermal Zone 13 In;             !- Node Name 1

NodeList,
  Thermal Zone 13 Exhaust Node List,        !- Name
  Node Air Thermal Zone 13 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 13,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 13 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 13 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 13,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 13 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 13,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 13,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 13 OA Mixer,           !- Name
  VRF Zone Terminal 13 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 13 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 13 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 13 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 13 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 13,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 13 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 13 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 13,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 13 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 13 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 13,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 13 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 13 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 13,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 13,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 13,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,              !- Name
  Thermal Zone 14,                         !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,     !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,    !- Name
  HtgSetp 14,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 14;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                         !- Zone Name
  Thermal Zone 14 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 14 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 14 Inlet Node List,         !- Name
  Node Air Thermal Zone 14 In;             !- Node Name 1

NodeList,
  Thermal Zone 14 Exhaust Node List,        !- Name
  Node Air Thermal Zone 14 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 14,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 14 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 14 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 14,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 14 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 14,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 14,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 14 OA Mixer,           !- Name
  VRF Zone Terminal 14 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 14 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 14 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 14 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 14 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 14,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 14 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 14 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 14,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 14 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 14 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 14,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 14 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 14 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 14,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 14,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 14,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,              !- Name
  Thermal Zone 15,                         !- Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,     !- Name
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,    !- Name
  HtgSetp 15,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 15;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 15,                         !- Zone Name
  Thermal Zone 15 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 15 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 15 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 15 Inlet Node List,         !- Name
  Node Air Thermal Zone 15 In;             !- Node Name 1

NodeList,
  Thermal Zone 15 Exhaust Node List,        !- Name
  Node Air Thermal Zone 15 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 15,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 15 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 15 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 15,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 15 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 15,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 15,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 15 OA Mixer,           !- Name
  VRF Zone Terminal 15 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 15 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 15 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 15 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 15 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 15,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 15 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 15 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 15,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 15 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 15 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 15,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 15 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 15 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 15 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 15,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 15,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 15,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 15,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 16 Thermostat,              !- Name
  Thermal Zone 16,                         !- Zone or ZoneList Name
  Thermal Zone 16 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 16 Thermostat Schedule,     !- Name
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,    !- Name
  HtgSetp 16,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 16;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 16,                         !- Zone Name
  Thermal Zone 16 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 16 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 16 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 16 Inlet Node List,         !- Name
  Node Air Thermal Zone 16 In;             !- Node Name 1

NodeList,
  Thermal Zone 16 Exhaust Node List,        !- Name
  Node Air Thermal Zone 16 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 16,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 16 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 16 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 16,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 16 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 16,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 16,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 16 OA Mixer,           !- Name
  VRF Zone Terminal 16 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 16 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 16 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 16 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 16 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 16,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 16 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 16 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 16,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 16 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 16,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 16 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 16 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 16 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 16,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 16,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 16,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 16,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 17 Thermostat,              !- Name
  Thermal Zone 17,                         !- Zone or ZoneList Name
  Thermal Zone 17 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 17 Thermostat Schedule,     !- Name
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,    !- Name
  HtgSetp 17,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 17;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 17,                         !- Zone Name
  Thermal Zone 17 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 17 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 17 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 17 Inlet Node List,         !- Name
  Node Air Thermal Zone 17 In;             !- Node Name 1

NodeList,
  Thermal Zone 17 Exhaust Node List,        !- Name
  Node Air Thermal Zone 17 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 17,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 17 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 17 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 17,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 17 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 17,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 17,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 17 OA Mixer,           !- Name
  VRF Zone Terminal 17 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 17 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 17 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 17 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 17 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 17,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 17 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 17 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 17,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 17 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 17 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 17,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 17 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 17 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 17 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 17,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 17,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 17,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 17,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 18 Thermostat,              !- Name
  Thermal Zone 18,                         !- Zone or ZoneList Name
  Thermal Zone 18 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 18 Thermostat Schedule,     !- Name
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,    !- Name
  HtgSetp 18,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 18;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 18,                         !- Zone Name
  Thermal Zone 18 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 18 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 18 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 18 Inlet Node List,         !- Name
  Node Air Thermal Zone 18 In;             !- Node Name 1

NodeList,
  Thermal Zone 18 Exhaust Node List,        !- Name
  Node Air Thermal Zone 18 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 18,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 18 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 18 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 18,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 18 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 18,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 18,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 18 OA Mixer,           !- Name
  VRF Zone Terminal 18 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 18 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 18 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 18 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 18 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 18,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 18 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 18 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 18,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 18 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 18 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 18,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 18 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 18 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 18 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 18,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 18,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 18,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 18,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 19 Thermostat,              !- Name
  Thermal Zone 19,                         !- Zone or ZoneList Name
  Thermal Zone 19 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 19 Thermostat Schedule,     !- Name
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,    !- Name
  HtgSetp 19,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 19;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 19,                         !- Zone Name
  Thermal Zone 19 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 19 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 19 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 19 Inlet Node List,         !- Name
  Node Air Thermal Zone 19 In;             !- Node Name 1

NodeList,
  Thermal Zone 19 Exhaust Node List,        !- Name
  Node Air Thermal Zone 19 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 19,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 19 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 19 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 19,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 19 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 19,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 19,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 19 OA Mixer,           !- Name
  VRF Zone Terminal 19 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 19 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 19 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 19 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 19 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 19,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 19 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 19 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 19,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 19 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 19 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 19,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 19 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 19 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 19 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 19,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 19,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 19,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 19,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,              !- Name
  Thermal Zone 20,                         !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,     !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,    !- Name
  HtgSetp 20,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 20;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                         !- Zone Name
  Thermal Zone 20 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 20 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 20 Inlet Node List,         !- Name
  Node Air Thermal Zone 20 In;             !- Node Name 1

NodeList,
  Thermal Zone 20 Exhaust Node List,        !- Name
  Node Air Thermal Zone 20 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 20,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 20 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 20 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 20,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 20 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 20,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 20,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 20 OA Mixer,           !- Name
  VRF Zone Terminal 20 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 20 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 20 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 20 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 20 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 20,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 20 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 20 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 20,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 20 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 20 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 20,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 20 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 20 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 20,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 20,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 20,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 20,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,              !- Name
  Thermal Zone 21,                         !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,     !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,    !- Name
  HtgSetp 21,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 21;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                         !- Zone Name
  Thermal Zone 21 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 21 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 21 Inlet Node List,         !- Name
  Node Air Thermal Zone 21 In;             !- Node Name 1

NodeList,
  Thermal Zone 21 Exhaust Node List,        !- Name
  Node Air Thermal Zone 21 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 21,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 21 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 21 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 21,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 21 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 21,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 21,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 21 OA Mixer,           !- Name
  VRF Zone Terminal 21 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 21 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 21 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 21 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 21 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 21,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 21 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 21 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 21,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 21 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 21 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 21,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 21 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 21 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 21,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 21,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 21,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 21,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,              !- Name
  Thermal Zone 22,                         !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,     !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,    !- Name
  HtgSetp 22,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 22;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                         !- Zone Name
  Thermal Zone 22 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 22 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 22 Inlet Node List,         !- Name
  Node Air Thermal Zone 22 In;             !- Node Name 1

NodeList,
  Thermal Zone 22 Exhaust Node List,        !- Name
  Node Air Thermal Zone 22 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 22,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 22 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 22 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 22,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 22 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 22,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 22,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 22 OA Mixer,           !- Name
  VRF Zone Terminal 22 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 22 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 22 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 22 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 22 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 22,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 22 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 22 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 22,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 22 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 22 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 22,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 22 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 22 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 22,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 22,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 22,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 22,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,              !- Name
  Thermal Zone 23,                         !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,     !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,    !- Name
  HtgSetp 23,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 23;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                         !- Zone Name
  Thermal Zone 23 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 23 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 23 Inlet Node List,         !- Name
  Node Air Thermal Zone 23 In;             !- Node Name 1

NodeList,
  Thermal Zone 23 Exhaust Node List,        !- Name
  Node Air Thermal Zone 23 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 23,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 23 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 23 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 23,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 23 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 23,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 23,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 23 OA Mixer,           !- Name
  VRF Zone Terminal 23 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 23 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 23 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 23 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 23 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 23,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 23 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 23 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 23,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 23 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 23 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 23,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 23 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 23 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 23,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 23,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 23,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 23,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,              !- Name
  Thermal Zone 24,                         !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,     !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,    !- Name
  HtgSetp 24,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 24;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                         !- Zone Name
  Thermal Zone 24 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 24 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 24 Inlet Node List,         !- Name
  Node Air Thermal Zone 24 In;             !- Node Name 1

NodeList,
  Thermal Zone 24 Exhaust Node List,        !- Name
  Node Air Thermal Zone 24 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 24,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 24 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 24 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 24,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 24 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 24,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 24,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 24 OA Mixer,           !- Name
  VRF Zone Terminal 24 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 24 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 24 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 24 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 24 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 24,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 24 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 24 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 24,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 24 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 24 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 24,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 24 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 24 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 24,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 24,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 24,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 24,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,              !- Name
  Thermal Zone 25,                         !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,     !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,    !- Name
  HtgSetp 25,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 25;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 25,                         !- Zone Name
  Thermal Zone 25 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 25 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 25 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 25 Inlet Node List,         !- Name
  Node Air Thermal Zone 25 In;             !- Node Name 1

NodeList,
  Thermal Zone 25 Exhaust Node List,        !- Name
  Node Air Thermal Zone 25 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 25,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 25 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 25 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 25,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 25 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 25,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 25,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 25 OA Mixer,           !- Name
  VRF Zone Terminal 25 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 25 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 25 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 25 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 25 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 25,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 25 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 25 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 25,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 25 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 25 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 25,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 25 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 25 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 25 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 25,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 25,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 25,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 25,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,              !- Name
  Thermal Zone 26,                         !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,     !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,    !- Name
  HtgSetp 26,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 26;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 26,                         !- Zone Name
  Thermal Zone 26 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 26 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 26 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 26 Inlet Node List,         !- Name
  Node Air Thermal Zone 26 In;             !- Node Name 1

NodeList,
  Thermal Zone 26 Exhaust Node List,        !- Name
  Node Air Thermal Zone 26 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 26,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 26 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 26 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 26,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 26 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 26,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 26,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 26 OA Mixer,           !- Name
  VRF Zone Terminal 26 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 26 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 26 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 26 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 26 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 26,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 26 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 26 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 26,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 26 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 26 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 26,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 26 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 26 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 26 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 26,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 26,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 26,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 26,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,              !- Name
  Thermal Zone 27,                         !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,     !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,    !- Name
  HtgSetp 27,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 27;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                         !- Zone Name
  Thermal Zone 27 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 27 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 27 Inlet Node List,         !- Name
  Node Air Thermal Zone 27 In;             !- Node Name 1

NodeList,
  Thermal Zone 27 Exhaust Node List,        !- Name
  Node Air Thermal Zone 27 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 27,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 27 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 27 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 27,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 27 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 27,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 27,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 27 OA Mixer,           !- Name
  VRF Zone Terminal 27 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 27 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 27 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 27 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 27 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 27,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 27 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 27 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 27,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 27 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 27 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 27,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 27 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 27 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 27,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 27,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 27,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 27,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,              !- Name
  Thermal Zone 28,                         !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,     !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,    !- Name
  HtgSetp 28,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 28;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                         !- Zone Name
  Thermal Zone 28 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 28 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 28 Inlet Node List,         !- Name
  Node Air Thermal Zone 28 In;             !- Node Name 1

NodeList,
  Thermal Zone 28 Exhaust Node List,        !- Name
  Node Air Thermal Zone 28 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 28,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 28 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 28 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 28,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 28 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 28,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 28,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 28 OA Mixer,           !- Name
  VRF Zone Terminal 28 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 28 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 28 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 28 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 28 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 28,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 28 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 28 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 28,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 28 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 28 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 28,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 28 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 28 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 28,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 28,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 28,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 28,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,              !- Name
  Thermal Zone 29,                         !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,     !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,    !- Name
  HtgSetp 29,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 29;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 29,                         !- Zone Name
  Thermal Zone 29 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 29 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 29 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 29 Inlet Node List,         !- Name
  Node Air Thermal Zone 29 In;             !- Node Name 1

NodeList,
  Thermal Zone 29 Exhaust Node List,        !- Name
  Node Air Thermal Zone 29 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 29,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 29 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 29 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 29,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 29 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 29,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 29,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 29 OA Mixer,           !- Name
  VRF Zone Terminal 29 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 29 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 29 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 29 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 29 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 29,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 29 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 29 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 29,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
  Autosize,                               !- Gross Rated Heating Capacity W
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRF Zone Terminal 29 Cooling Coil Outlet Node, !- Coil Air Inlet Node
  VRF Zone Terminal 29 Heating Coil Outlet Node, !- Coil Air Outlet Node
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF; !- Heating Capacity Modifier Function of Flow Fraction Curve Name

Fan:OnOff,
  VRF Zone Terminal Fan 29,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.75,                                    !- Fan Total Efficiency
  800,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  VRF Zone Terminal 29 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 29 In,                                !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

ZoneHVAC:EquipmentList,
  Thermal Zone 29 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, !- Zone Equipment Object Type 1
  VRF Zone Terminal 29,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 29,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 29,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 29,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,              !- Name
  Thermal Zone 30,                         !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,     !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,    !- Name
  HtgSetp 30,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 30;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                         !- Zone Name
  Thermal Zone 30 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 30 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 30 Inlet Node List,         !- Name
  Node Air Thermal Zone 30 In;             !- Node Name 1

NodeList,
  Thermal Zone 30 Exhaust Node List,        !- Name
  Node Air Thermal Zone 30 Out;            !- Node Name 1

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  VRF Zone Terminal 30,                    !- Zone Terminal Unit Name
  Always On Discrete hvac_library,        !- Terminal Unit Availability Schedule
  Node Air Thermal Zone 30 Out,                                !- Terminal Unit Air Inlet Node Name
  Node Air Thermal Zone 30 In,                                !- Terminal Unit Air Outlet Node Name
  Autosize,                               !- Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- No Cooling Supply Air Flow Rate m3/s
  Autosize,                               !- Heating Supply Air Flow Rate m3/s
  Autosize,                               !- No Heating Supply Air Flow Rate m3/s
  Autosize,                               !- Cooling Outdoor Air Flow Rate m3/s
  Autosize,                               !- Heating Outdoor Air Flow Rate m3/s
  Autosize,                               !- No Load Outdoor Air Flow Rate m3/s
  Always On Discrete hvac_library,                   !- Supply Air Fan Operating Mode Schedule Name
  DrawThrough,                            !- Supply Air Fan Placement
  Fan:OnOff,                              !- Supply Air Fan Object Type
  VRF Zone Terminal Fan 30,                !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                       !- Outside Air Mixer Object Type
  VRF Zone Terminal 30 OA Mixer,           !- Outside Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
  VRF Zone Terminal Cooling Coil 30,       !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
  VRF Zone Terminal Heating Coil 30,       !- Heating Coil Object Name
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use W
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use W
  1,                                      !- Rated Heating Capacity Sizing Ratio W/W
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Object Type
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Maximum Supply Air Temperature from Supplemental Heater C
  6.58436560976697e-312;                  !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation C

OutdoorAir:Mixer,
  VRF Zone Terminal 30 OA Mixer,           !- Name
  VRF Zone Terminal 30 Mixer Outlet Node,  !- Mixed Air Node Name
  VRF Zone Terminal 30 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VRF Zone Terminal 30 Relief Node Name,   !- Relief Air Stream Node Name
  Node Air Thermal Zone 30 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  VRF Zone Terminal 30 Outdoor Air Node;   !- Node or NodeList Name 1

Coil:Cooling:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Cooling Coil 30,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity W
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  Autosize,                               !- Rated Air Flow Rate m3/s
  VRFTUCoolCapFT,                         !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  VRFACCoolCapFFF,                        !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  VRF Zone Terminal 30 Mixer Outlet Node,  !- Coil Air Inlet Node
  VRF Zone Terminal 30 Cooling Coil Outlet Node; !- Coil Air Outlet Node

Coil:Heating:DX:VariableRefrigerantFlow,
  VRF Zone Terminal Heating Coil 30,       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule
