! ==================================== Execution 1 Started ====================================


BuildingSurface:Detailed,Floor 1 0,Floor,ExtSlabCarpet,Thermal Zone 1,,Ground,,NoSun,NoWind,,,2.00,2.00,0,2.00,18.00,0,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Floor 2 0,Floor,ExtSlabCarpet,Thermal Zone 2,,Ground,,NoSun,NoWind,,,28.00,2.00,0,28.00,18.00,0,30.00,20.00,0,30.00,0,0;
BuildingSurface:Detailed,Floor 3 0,Floor,ExtSlabCarpet,Thermal Zone 3,,Ground,,NoSun,NoWind,,,2.00,18.00,0,0,20.00,0,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Floor 4 0,Floor,ExtSlabCarpet,Thermal Zone 4,,Ground,,NoSun,NoWind,,,28.00,2.00,0,30.00,0,0,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Floor 5 0,Floor,ExtSlabCarpet,Thermal Zone 5,,Ground,,NoSun,NoWind,,,0,20.00,0,2.00,18.00,0,2.00,2.00,0,0,0,0;


BuildingSurface:Detailed,Ceiling 1 0,Ceiling,Interior Ceiling,Thermal Zone 1,,Surface,Floor 1 1,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,2.00,18.00,4.00,2.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 2 0,Ceiling,Interior Ceiling,Thermal Zone 2,,Surface,Floor 2 1,NoSun,NoWind,,,30.00,0,4.00,30.00,20.00,4.00,28.00,18.00,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 3 0,Ceiling,Interior Ceiling,Thermal Zone 3,,Surface,Floor 3 1,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,0,20.00,4.00,2.00,18.00,4.00;
BuildingSurface:Detailed,Ceiling 4 0,Ceiling,Interior Ceiling,Thermal Zone 4,,Surface,Floor 4 1,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,30.00,0,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 5 0,Ceiling,Interior Ceiling,Thermal Zone 5,,Surface,Floor 5 1,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,18.00,4.00,0,20.00,4.00;

BuildingSurface:Detailed,Face 2 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 34 0,NoSun,NoWind,,,2.00,2.00,4.00,2.00,18.00,4.00,2.00,18.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 3 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 33 0,NoSun,NoWind,,,2.00,18.00,4.00,28.00,18.00,4.00,28.00,18.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 4 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 8 0,NoSun,NoWind,,,28.00,18.00,4.00,28.00,2.00,4.00,28.00,2.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 5 0,Wall,Interior Wall,Thermal Zone 1,,Surface,Face 19 0,NoSun,NoWind,,,28.00,2.00,4.00,2.00,2.00,4.00,2.00,2.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 10 0,Wall,Ext Wall,Thermal Zone 2,,Outdoors,,SunExposed,WindExposed,,,30.00,20.00,4.00,30.00,0,4.00,30.00,0,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 30 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 15 0,NoSun,NoWind,,,30.00,0,4.00,28.00,2.00,4.00,28.00,2.00,0,30.00,0,0;
BuildingSurface:Detailed,Face 8 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 4 0,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 9 0,Wall,Interior Wall,Thermal Zone 2,,Surface,Face 31 0,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 22 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 29 0,NoSun,NoWind,,,2.00,18.00,4.00,0,20.00,4.00,0,20.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 23 0,Wall,Ext Wall,Thermal Zone 3,,Outdoors,,SunExposed,WindExposed,,,0,20.00,4.00,30.00,20.00,4.00,30.00,20.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 31 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 9 0,NoSun,NoWind,,,30.00,20.00,4.00,28.00,18.00,4.00,28.00,18.00,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 33 0,Wall,Interior Wall,Thermal Zone 3,,Surface,Face 3 0,NoSun,NoWind,,,28.00,18.00,4.00,2.00,18.00,4.00,2.00,18.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 15 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 30 0,NoSun,NoWind,,,28.00,2.00,4.00,30.00,0,4.00,30.00,0,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 16 0,Wall,Ext Wall,Thermal Zone 4,,Outdoors,,SunExposed,WindExposed,,,30.00,0,4.00,0,0,4.00,0,0,0,30.00,0,0;
BuildingSurface:Detailed,Face 18 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 35 0,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,2.00,0,0,0,0;
BuildingSurface:Detailed,Face 19 0,Wall,Interior Wall,Thermal Zone 4,,Surface,Face 5 0,NoSun,NoWind,,,2.00,2.00,4.00,28.00,2.00,4.00,28.00,2.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 29 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 22 0,NoSun,NoWind,,,0,20.00,4.00,2.00,18.00,4.00,2.00,18.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 34 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 2 0,NoSun,NoWind,,,2.00,18.00,4.00,2.00,2.00,4.00,2.00,2.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 35 0,Wall,Interior Wall,Thermal Zone 5,,Surface,Face 18 0,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 36 0,Wall,Ext Wall,Thermal Zone 5,,Outdoors,,SunExposed,WindExposed,,,0,0,4.00,0,20.00,4.00,0,20.00,0,0,0,0;

! ewin
FenestrationSurface:Detailed,Face 11 0,Window,Ext Window,Face 10 0,,,,,,30.00,0.01,2.40,30.00,0.01,1.60,30.00,19.99,1.60,30.00,19.99,2.40;

! nwin
FenestrationSurface:Detailed,Face 32 0,Window,Ext Window,Face 23 0,,,,,,29.99,20.00,2.40,29.99,20.00,1.60,0.01,20.00,1.60,0.01,20.00,2.40;

! swin
FenestrationSurface:Detailed,Face 17 0,Window,Ext Window,Face 16 0,,,,,,0.01,0,2.40,0.01,0,1.60,29.99,0,1.60,29.99,0,2.40;

! wwin
FenestrationSurface:Detailed,Face 37 0,Window,Ext Window,Face 36 0,,,,,,0,19.99,2.40,0,19.99,1.60,0,0.01,1.60,0,0.01,2.40;

Zone,Thermal Zone 1,0.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 2,0.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 3,0.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 4,0.00,0,0,0.00,,1,,,,,,Yes;
Zone,Thermal Zone 5,0.00,0,0,0.00,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 1,Floor,Interior Floor,Thermal Zone 6,,Surface,Ceiling 1 0,NoSun,NoWind,,,2.00,2.00,0,2.00,18.00,0,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Floor 2 1,Floor,Interior Floor,Thermal Zone 7,,Surface,Ceiling 2 0,NoSun,NoWind,,,28.00,2.00,0,28.00,18.00,0,30.00,20.00,0,30.00,0,0;
BuildingSurface:Detailed,Floor 3 1,Floor,Interior Floor,Thermal Zone 8,,Surface,Ceiling 3 0,NoSun,NoWind,,,2.00,18.00,0,0,20.00,0,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Floor 4 1,Floor,Interior Floor,Thermal Zone 9,,Surface,Ceiling 4 0,NoSun,NoWind,,,28.00,2.00,0,30.00,0,0,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Floor 5 1,Floor,Interior Floor,Thermal Zone 10,,Surface,Ceiling 5 0,NoSun,NoWind,,,0,20.00,0,2.00,18.00,0,2.00,2.00,0,0,0,0;


BuildingSurface:Detailed,Ceiling 1 1,Ceiling,Interior Ceiling,Thermal Zone 6,,Surface,Floor 1 2,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,2.00,18.00,4.00,2.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 2 1,Ceiling,Interior Ceiling,Thermal Zone 7,,Surface,Floor 2 2,NoSun,NoWind,,,30.00,0,4.00,30.00,20.00,4.00,28.00,18.00,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 3 1,Ceiling,Interior Ceiling,Thermal Zone 8,,Surface,Floor 3 2,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,0,20.00,4.00,2.00,18.00,4.00;
BuildingSurface:Detailed,Ceiling 4 1,Ceiling,Interior Ceiling,Thermal Zone 9,,Surface,Floor 4 2,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,30.00,0,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 5 1,Ceiling,Interior Ceiling,Thermal Zone 10,,Surface,Floor 5 2,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,18.00,4.00,0,20.00,4.00;

BuildingSurface:Detailed,Face 2 1,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 34 1,NoSun,NoWind,,,2.00,2.00,4.00,2.00,18.00,4.00,2.00,18.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 3 1,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 33 1,NoSun,NoWind,,,2.00,18.00,4.00,28.00,18.00,4.00,28.00,18.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 4 1,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 8 1,NoSun,NoWind,,,28.00,18.00,4.00,28.00,2.00,4.00,28.00,2.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 5 1,Wall,Interior Wall,Thermal Zone 6,,Surface,Face 19 1,NoSun,NoWind,,,28.00,2.00,4.00,2.00,2.00,4.00,2.00,2.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 10 1,Wall,Ext Wall,Thermal Zone 7,,Outdoors,,SunExposed,WindExposed,,,30.00,20.00,4.00,30.00,0,4.00,30.00,0,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 30 1,Wall,Interior Wall,Thermal Zone 7,,Surface,Face 15 1,NoSun,NoWind,,,30.00,0,4.00,28.00,2.00,4.00,28.00,2.00,0,30.00,0,0;
BuildingSurface:Detailed,Face 8 1,Wall,Interior Wall,Thermal Zone 7,,Surface,Face 4 1,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 9 1,Wall,Interior Wall,Thermal Zone 7,,Surface,Face 31 1,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 22 1,Wall,Interior Wall,Thermal Zone 8,,Surface,Face 29 1,NoSun,NoWind,,,2.00,18.00,4.00,0,20.00,4.00,0,20.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 23 1,Wall,Ext Wall,Thermal Zone 8,,Outdoors,,SunExposed,WindExposed,,,0,20.00,4.00,30.00,20.00,4.00,30.00,20.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 31 1,Wall,Interior Wall,Thermal Zone 8,,Surface,Face 9 1,NoSun,NoWind,,,30.00,20.00,4.00,28.00,18.00,4.00,28.00,18.00,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 33 1,Wall,Interior Wall,Thermal Zone 8,,Surface,Face 3 1,NoSun,NoWind,,,28.00,18.00,4.00,2.00,18.00,4.00,2.00,18.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 15 1,Wall,Interior Wall,Thermal Zone 9,,Surface,Face 30 1,NoSun,NoWind,,,28.00,2.00,4.00,30.00,0,4.00,30.00,0,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 16 1,Wall,Ext Wall,Thermal Zone 9,,Outdoors,,SunExposed,WindExposed,,,30.00,0,4.00,0,0,4.00,0,0,0,30.00,0,0;
BuildingSurface:Detailed,Face 18 1,Wall,Interior Wall,Thermal Zone 9,,Surface,Face 35 1,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,2.00,0,0,0,0;
BuildingSurface:Detailed,Face 19 1,Wall,Interior Wall,Thermal Zone 9,,Surface,Face 5 1,NoSun,NoWind,,,2.00,2.00,4.00,28.00,2.00,4.00,28.00,2.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 29 1,Wall,Interior Wall,Thermal Zone 10,,Surface,Face 22 1,NoSun,NoWind,,,0,20.00,4.00,2.00,18.00,4.00,2.00,18.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 34 1,Wall,Interior Wall,Thermal Zone 10,,Surface,Face 2 1,NoSun,NoWind,,,2.00,18.00,4.00,2.00,2.00,4.00,2.00,2.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 35 1,Wall,Interior Wall,Thermal Zone 10,,Surface,Face 18 1,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 36 1,Wall,Ext Wall,Thermal Zone 10,,Outdoors,,SunExposed,WindExposed,,,0,0,4.00,0,20.00,4.00,0,20.00,0,0,0,0;

! ewin
FenestrationSurface:Detailed,Face 11 1,Window,Ext Window,Face 10 1,,,,,,30.00,0.01,2.40,30.00,0.01,1.60,30.00,19.99,1.60,30.00,19.99,2.40;

! nwin
FenestrationSurface:Detailed,Face 32 1,Window,Ext Window,Face 23 1,,,,,,29.99,20.00,2.40,29.99,20.00,1.60,0.01,20.00,1.60,0.01,20.00,2.40;

! swin
FenestrationSurface:Detailed,Face 17 1,Window,Ext Window,Face 16 1,,,,,,0.01,0,2.40,0.01,0,1.60,29.99,0,1.60,29.99,0,2.40;

! wwin
FenestrationSurface:Detailed,Face 37 1,Window,Ext Window,Face 36 1,,,,,,0,19.99,2.40,0,19.99,1.60,0,0.01,1.60,0,0.01,2.40;

Zone,Thermal Zone 6,0.00,0,0,4.00,,1,,,,,,Yes;
Zone,Thermal Zone 7,0.00,0,0,4.00,,1,,,,,,Yes;
Zone,Thermal Zone 8,0.00,0,0,4.00,,1,,,,,,Yes;
Zone,Thermal Zone 9,0.00,0,0,4.00,,1,,,,,,Yes;
Zone,Thermal Zone 10,0.00,0,0,4.00,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 2,Floor,Interior Floor,Thermal Zone 11,,Surface,Ceiling 1 1,NoSun,NoWind,,,2.00,2.00,0,2.00,18.00,0,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Floor 2 2,Floor,Interior Floor,Thermal Zone 12,,Surface,Ceiling 2 1,NoSun,NoWind,,,28.00,2.00,0,28.00,18.00,0,30.00,20.00,0,30.00,0,0;
BuildingSurface:Detailed,Floor 3 2,Floor,Interior Floor,Thermal Zone 13,,Surface,Ceiling 3 1,NoSun,NoWind,,,2.00,18.00,0,0,20.00,0,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Floor 4 2,Floor,Interior Floor,Thermal Zone 14,,Surface,Ceiling 4 1,NoSun,NoWind,,,28.00,2.00,0,30.00,0,0,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Floor 5 2,Floor,Interior Floor,Thermal Zone 15,,Surface,Ceiling 5 1,NoSun,NoWind,,,0,20.00,0,2.00,18.00,0,2.00,2.00,0,0,0,0;


BuildingSurface:Detailed,Ceiling 1 2,Ceiling,Interior Ceiling,Thermal Zone 11,,Surface,Floor 1 3,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,2.00,18.00,4.00,2.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 2 2,Ceiling,Interior Ceiling,Thermal Zone 12,,Surface,Floor 2 3,NoSun,NoWind,,,30.00,0,4.00,30.00,20.00,4.00,28.00,18.00,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 3 2,Ceiling,Interior Ceiling,Thermal Zone 13,,Surface,Floor 3 3,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,0,20.00,4.00,2.00,18.00,4.00;
BuildingSurface:Detailed,Ceiling 4 2,Ceiling,Interior Ceiling,Thermal Zone 14,,Surface,Floor 4 3,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,30.00,0,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Ceiling 5 2,Ceiling,Interior Ceiling,Thermal Zone 15,,Surface,Floor 5 3,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,18.00,4.00,0,20.00,4.00;

BuildingSurface:Detailed,Face 2 2,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 34 2,NoSun,NoWind,,,2.00,2.00,4.00,2.00,18.00,4.00,2.00,18.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 3 2,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 33 2,NoSun,NoWind,,,2.00,18.00,4.00,28.00,18.00,4.00,28.00,18.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 4 2,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 8 2,NoSun,NoWind,,,28.00,18.00,4.00,28.00,2.00,4.00,28.00,2.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 5 2,Wall,Interior Wall,Thermal Zone 11,,Surface,Face 19 2,NoSun,NoWind,,,28.00,2.00,4.00,2.00,2.00,4.00,2.00,2.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 10 2,Wall,Ext Wall,Thermal Zone 12,,Outdoors,,SunExposed,WindExposed,,,30.00,20.00,4.00,30.00,0,4.00,30.00,0,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 30 2,Wall,Interior Wall,Thermal Zone 12,,Surface,Face 15 2,NoSun,NoWind,,,30.00,0,4.00,28.00,2.00,4.00,28.00,2.00,0,30.00,0,0;
BuildingSurface:Detailed,Face 8 2,Wall,Interior Wall,Thermal Zone 12,,Surface,Face 4 2,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 9 2,Wall,Interior Wall,Thermal Zone 12,,Surface,Face 31 2,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 22 2,Wall,Interior Wall,Thermal Zone 13,,Surface,Face 29 2,NoSun,NoWind,,,2.00,18.00,4.00,0,20.00,4.00,0,20.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 23 2,Wall,Ext Wall,Thermal Zone 13,,Outdoors,,SunExposed,WindExposed,,,0,20.00,4.00,30.00,20.00,4.00,30.00,20.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 31 2,Wall,Interior Wall,Thermal Zone 13,,Surface,Face 9 2,NoSun,NoWind,,,30.00,20.00,4.00,28.00,18.00,4.00,28.00,18.00,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 33 2,Wall,Interior Wall,Thermal Zone 13,,Surface,Face 3 2,NoSun,NoWind,,,28.00,18.00,4.00,2.00,18.00,4.00,2.00,18.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 15 2,Wall,Interior Wall,Thermal Zone 14,,Surface,Face 30 2,NoSun,NoWind,,,28.00,2.00,4.00,30.00,0,4.00,30.00,0,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 16 2,Wall,Ext Wall,Thermal Zone 14,,Outdoors,,SunExposed,WindExposed,,,30.00,0,4.00,0,0,4.00,0,0,0,30.00,0,0;
BuildingSurface:Detailed,Face 18 2,Wall,Interior Wall,Thermal Zone 14,,Surface,Face 35 2,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,2.00,0,0,0,0;
BuildingSurface:Detailed,Face 19 2,Wall,Interior Wall,Thermal Zone 14,,Surface,Face 5 2,NoSun,NoWind,,,2.00,2.00,4.00,28.00,2.00,4.00,28.00,2.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 29 2,Wall,Interior Wall,Thermal Zone 15,,Surface,Face 22 2,NoSun,NoWind,,,0,20.00,4.00,2.00,18.00,4.00,2.00,18.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 34 2,Wall,Interior Wall,Thermal Zone 15,,Surface,Face 2 2,NoSun,NoWind,,,2.00,18.00,4.00,2.00,2.00,4.00,2.00,2.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 35 2,Wall,Interior Wall,Thermal Zone 15,,Surface,Face 18 2,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 36 2,Wall,Ext Wall,Thermal Zone 15,,Outdoors,,SunExposed,WindExposed,,,0,0,4.00,0,20.00,4.00,0,20.00,0,0,0,0;

! ewin
FenestrationSurface:Detailed,Face 11 2,Window,Ext Window,Face 10 2,,,,,,30.00,0.01,2.40,30.00,0.01,1.60,30.00,19.99,1.60,30.00,19.99,2.40;

! nwin
FenestrationSurface:Detailed,Face 32 2,Window,Ext Window,Face 23 2,,,,,,29.99,20.00,2.40,29.99,20.00,1.60,0.01,20.00,1.60,0.01,20.00,2.40;

! swin
FenestrationSurface:Detailed,Face 17 2,Window,Ext Window,Face 16 2,,,,,,0.01,0,2.40,0.01,0,1.60,29.99,0,1.60,29.99,0,2.40;

! wwin
FenestrationSurface:Detailed,Face 37 2,Window,Ext Window,Face 36 2,,,,,,0,19.99,2.40,0,19.99,1.60,0,0.01,1.60,0,0.01,2.40;

Zone,Thermal Zone 11,0.00,0,0,8.00,,1,,,,,,Yes;
Zone,Thermal Zone 12,0.00,0,0,8.00,,1,,,,,,Yes;
Zone,Thermal Zone 13,0.00,0,0,8.00,,1,,,,,,Yes;
Zone,Thermal Zone 14,0.00,0,0,8.00,,1,,,,,,Yes;
Zone,Thermal Zone 15,0.00,0,0,8.00,,1,,,,,,Yes;


BuildingSurface:Detailed,Floor 1 3,Floor,Interior Floor,Thermal Zone 16,,Surface,Ceiling 1 2,NoSun,NoWind,,,2.00,2.00,0,2.00,18.00,0,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Floor 2 3,Floor,Interior Floor,Thermal Zone 17,,Surface,Ceiling 2 2,NoSun,NoWind,,,28.00,2.00,0,28.00,18.00,0,30.00,20.00,0,30.00,0,0;
BuildingSurface:Detailed,Floor 3 3,Floor,Interior Floor,Thermal Zone 18,,Surface,Ceiling 3 2,NoSun,NoWind,,,2.00,18.00,0,0,20.00,0,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Floor 4 3,Floor,Interior Floor,Thermal Zone 19,,Surface,Ceiling 4 2,NoSun,NoWind,,,28.00,2.00,0,30.00,0,0,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Floor 5 3,Floor,Interior Floor,Thermal Zone 20,,Surface,Ceiling 5 2,NoSun,NoWind,,,0,20.00,0,2.00,18.00,0,2.00,2.00,0,0,0,0;



BuildingSurface:Detailed,Roof 1 3,Roof,Ext Roof,Thermal Zone 16,,Outdoors,,SunExposed,WindExposed,,,28.00,2.00,4.00,28.00,18.00,4.00,2.00,18.00,4.00,2.00,2.00,4.00;
BuildingSurface:Detailed,Roof 2 3,Roof,Ext Roof,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,30.00,0,4.00,30.00,20.00,4.00,28.00,18.00,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Roof 3 3,Roof,Ext Roof,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,28.00,18.00,4.00,30.00,20.00,4.00,0,20.00,4.00,2.00,18.00,4.00;
BuildingSurface:Detailed,Roof 4 3,Roof,Ext Roof,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,2.00,2.00,4.00,0,0,4.00,30.00,0,4.00,28.00,2.00,4.00;
BuildingSurface:Detailed,Roof 5 3,Roof,Ext Roof,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,0,4.00,2.00,2.00,4.00,2.00,18.00,4.00,0,20.00,4.00;

BuildingSurface:Detailed,Face 2 3,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 34 3,NoSun,NoWind,,,2.00,2.00,4.00,2.00,18.00,4.00,2.00,18.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 3 3,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 33 3,NoSun,NoWind,,,2.00,18.00,4.00,28.00,18.00,4.00,28.00,18.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 4 3,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 8 3,NoSun,NoWind,,,28.00,18.00,4.00,28.00,2.00,4.00,28.00,2.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 5 3,Wall,Interior Wall,Thermal Zone 16,,Surface,Face 19 3,NoSun,NoWind,,,28.00,2.00,4.00,2.00,2.00,4.00,2.00,2.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 10 3,Wall,Ext Wall,Thermal Zone 17,,Outdoors,,SunExposed,WindExposed,,,30.00,20.00,4.00,30.00,0,4.00,30.00,0,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 30 3,Wall,Interior Wall,Thermal Zone 17,,Surface,Face 15 3,NoSun,NoWind,,,30.00,0,4.00,28.00,2.00,4.00,28.00,2.00,0,30.00,0,0;
BuildingSurface:Detailed,Face 8 3,Wall,Interior Wall,Thermal Zone 17,,Surface,Face 4 3,NoSun,NoWind,,,28.00,2.00,4.00,28.00,18.00,4.00,28.00,18.00,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 9 3,Wall,Interior Wall,Thermal Zone 17,,Surface,Face 31 3,NoSun,NoWind,,,28.00,18.00,4.00,30.00,20.00,4.00,30.00,20.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 22 3,Wall,Interior Wall,Thermal Zone 18,,Surface,Face 29 3,NoSun,NoWind,,,2.00,18.00,4.00,0,20.00,4.00,0,20.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 23 3,Wall,Ext Wall,Thermal Zone 18,,Outdoors,,SunExposed,WindExposed,,,0,20.00,4.00,30.00,20.00,4.00,30.00,20.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 31 3,Wall,Interior Wall,Thermal Zone 18,,Surface,Face 9 3,NoSun,NoWind,,,30.00,20.00,4.00,28.00,18.00,4.00,28.00,18.00,0,30.00,20.00,0;
BuildingSurface:Detailed,Face 33 3,Wall,Interior Wall,Thermal Zone 18,,Surface,Face 3 3,NoSun,NoWind,,,28.00,18.00,4.00,2.00,18.00,4.00,2.00,18.00,0,28.00,18.00,0;
BuildingSurface:Detailed,Face 15 3,Wall,Interior Wall,Thermal Zone 19,,Surface,Face 30 3,NoSun,NoWind,,,28.00,2.00,4.00,30.00,0,4.00,30.00,0,0,28.00,2.00,0;
BuildingSurface:Detailed,Face 16 3,Wall,Ext Wall,Thermal Zone 19,,Outdoors,,SunExposed,WindExposed,,,30.00,0,4.00,0,0,4.00,0,0,0,30.00,0,0;
BuildingSurface:Detailed,Face 18 3,Wall,Interior Wall,Thermal Zone 19,,Surface,Face 35 3,NoSun,NoWind,,,0,0,4.00,2.00,2.00,4.00,2.00,2.00,0,0,0,0;
BuildingSurface:Detailed,Face 19 3,Wall,Interior Wall,Thermal Zone 19,,Surface,Face 5 3,NoSun,NoWind,,,2.00,2.00,4.00,28.00,2.00,4.00,28.00,2.00,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 29 3,Wall,Interior Wall,Thermal Zone 20,,Surface,Face 22 3,NoSun,NoWind,,,0,20.00,4.00,2.00,18.00,4.00,2.00,18.00,0,0,20.00,0;
BuildingSurface:Detailed,Face 34 3,Wall,Interior Wall,Thermal Zone 20,,Surface,Face 2 3,NoSun,NoWind,,,2.00,18.00,4.00,2.00,2.00,4.00,2.00,2.00,0,2.00,18.00,0;
BuildingSurface:Detailed,Face 35 3,Wall,Interior Wall,Thermal Zone 20,,Surface,Face 18 3,NoSun,NoWind,,,2.00,2.00,4.00,0,0,4.00,0,0,0,2.00,2.00,0;
BuildingSurface:Detailed,Face 36 3,Wall,Ext Wall,Thermal Zone 20,,Outdoors,,SunExposed,WindExposed,,,0,0,4.00,0,20.00,4.00,0,20.00,0,0,0,0;

! ewin
FenestrationSurface:Detailed,Face 11 3,Window,Ext Window,Face 10 3,,,,,,30.00,0.01,2.40,30.00,0.01,1.60,30.00,19.99,1.60,30.00,19.99,2.40;

! nwin
FenestrationSurface:Detailed,Face 32 3,Window,Ext Window,Face 23 3,,,,,,29.99,20.00,2.40,29.99,20.00,1.60,0.01,20.00,1.60,0.01,20.00,2.40;

! swin
FenestrationSurface:Detailed,Face 17 3,Window,Ext Window,Face 16 3,,,,,,0.01,0,2.40,0.01,0,1.60,29.99,0,1.60,29.99,0,2.40;

! wwin
FenestrationSurface:Detailed,Face 37 3,Window,Ext Window,Face 36 3,,,,,,0,19.99,2.40,0,19.99,1.60,0,0.01,1.60,0,0.01,2.40;

Zone,Thermal Zone 16,0.00,0,0,12.00,,1,,,,,,Yes;
Zone,Thermal Zone 17,0.00,0,0,12.00,,1,,,,,,Yes;
Zone,Thermal Zone 18,0.00,0,0,12.00,,1,,,,,,Yes;
Zone,Thermal Zone 19,0.00,0,0,12.00,,1,,,,,,Yes;
Zone,Thermal Zone 20,0.00,0,0,12.00,,1,,,,,,Yes;

! ==================================== Execution 1 Successful ====================================
! ==================================== Execution 2 Started ====================================

! wall material
Material,
  wall concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.2,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  wall gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  wall wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall metal,                      !- Name
  Smooth,                                 !- Roughness
  0.2,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.2,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  wall brick,                      !- Name
  Smooth,                                 !- Roughness
  0.2,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance

! roof material
Material,
  roof concrete,                           !- Name
  MediumRough,                            !- Roughness
  0.15,                                 !- Thickness m
  0.5,                                    !- Conductivity W/m-K
  2242.99999999999,                       !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  roof gypsum,                 !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  roof wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                 !- Thickness m
  0.15,                                   !- Conductivity W/m-K
  608,                                    !- Density kg/m3
  1630,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof metal,                      !- Name
  Smooth,                                 !- Roughness
  0.15,                                 !- Thickness m
  45.2800000000001,                       !- Conductivity W/m-K
  7823.99999999999,                       !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rammed earth,                      !- Name
  Smooth,                                 !- Roughness
  0.15,                                 !- Thickness m
  1.5,                       !- Conductivity W/m-K
  1540.0,                       !- Density kg/m3
  1260,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  roof brick,                      !- Name
  Smooth,                                 !- Roughness
  0.15,                                 !- Thickness m
  0.7,                       !- Conductivity W/m-K
  1800.0,                       !- Density kg/m3
  829,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.65,                                    !- Solar Absorptance
  0.65;                                    !- Visible Absorptance



! wall insu







! extro wall materials
Material,
  Wall Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance




! extro roof materials
Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [20],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [23],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [28],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [29],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [30],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

! [43]=[44]
Material,
  Roof Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance







! real materials
Material,
  Wall Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

! roof insu
Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness m
  0.049,                                  !- Conductivity W/m-K
  265,                                    !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Roof Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness m
  0.0432,                                 !- Conductivity W/m-K
  91,                                     !- Density kg/m3
  836.999999999999,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance



Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness m
  0.06,                                   !- Conductivity W/m-K
  368,                                    !- Density kg/m3
  590.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance


Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness m
  0.03,                                   !- Conductivity W/m-K
  43,                                     !- Density kg/m3
  1210,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete 1,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness m
  0.53,                                   !- Conductivity W/m-K
  1280,                                   !- Density kg/m3
  840.000000000002,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness m
  1.311,                                  !- Conductivity W/m-K
  2240,                                   !- Density kg/m3
  836.800000000001,                       !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness m
  45.006,                                 !- Conductivity W/m-K
  7680,                                   !- Density kg/m3
  418.4,                                  !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Pipe Steel,                             !- Name
  Smooth,                                 !- Roughness
  0.003,                                  !- Thickness m
  45.31,                                  !- Conductivity W/m-K
  7833,                                   !- Density kg/m3
  500,                                    !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance m2-K/W

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance m2-K/W

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance m2-K/W
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness m
  0.16,                                   !- Conductivity W/m-K
  800,                                    !- Density kg/m3
  1090,                                   !- Specific Heat J/kg-K
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System,  !- Name
  2.8,                       !- U-Factor W/m2-K
  0.35;                                    !- Solar Heat Gain Coefficient

Construction,
  Ext Roof,                               !- Name
  roof concrete,                           !- Layer 1
  Roof Insulation [30];                   !- Layer 2

Construction,
  Ext Wall,                               !- Name
  wall concrete,                           !- Layer 1
  Wall Insulation [30];                   !- Layer 2

Construction,
  Ext Window,                             !- Name
  Window Material Simple Glazing System;  !- Layer 1

Construction,
  ExtSlabCarpet,                          !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3
ZoneList,
  Space Type 1,                           !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2,                         !- Zone Name 2
  Thermal Zone 3,                         !- Zone Name 3
  Thermal Zone 4,                         !- Zone Name 4
  Thermal Zone 5,                         !- Zone Name 5
  Thermal Zone 6,                         !- Zone Name 6
  Thermal Zone 7,                         !- Zone Name 7
  Thermal Zone 8,                         !- Zone Name 8
  Thermal Zone 9,                         !- Zone Name 9
  Thermal Zone 10,                         !- Zone Name 10
  Thermal Zone 11,                         !- Zone Name 11
  Thermal Zone 12,                         !- Zone Name 12
  Thermal Zone 13,                         !- Zone Name 13
  Thermal Zone 14,                         !- Zone Name 14
  Thermal Zone 15,                         !- Zone Name 15
  Thermal Zone 16,                         !- Zone Name 16
  Thermal Zone 17,                         !- Zone Name 17
  Thermal Zone 18,                         !- Zone Name 18
  Thermal Zone 19,                         !- Zone Name 19
  Thermal Zone 20;                         !- Zone Name 20

Lights,
  Lights 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory
People,
  People 1,                               !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                    !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  12.0,                                     !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  People Activity 1;                      !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Space Type 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Occpancy Schedule 1,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  35.0,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

! #################################################################################
! activity
Schedule:Day:Interval,
  Activity Default Schedule 1,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! activity design day
Schedule:Day:Interval,
  Office Activity Summer Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
Schedule:Day:Interval,
  Office Activity Winter Design Day 1,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  130;                                    !- Value Until Time 1
! #################################################################################
! acctivity daily
Schedule:Week:Daily,
  People Activity 1 Week Rule - Jan1-Dec31, !- Name
  Activity Default Schedule 1,              !- Sunday Schedule:Day Name
  Activity Default Schedule 1,              !- Monday Schedule:Day Name
  Activity Default Schedule 1,              !- Tuesday Schedule:Day Name
  Activity Default Schedule 1,              !- Wednesday Schedule:Day Name
  Activity Default Schedule 1,              !- Thursday Schedule:Day Name
  Activity Default Schedule 1,              !- Friday Schedule:Day Name
  Activity Default Schedule 1,              !- Saturday Schedule:Day Name
  Activity Default Schedule 1,              !- Holiday Schedule:Day Name
  Office Activity Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Activity Default Schedule 1,              !- CustomDay1 Schedule:Day Name
  Activity Default Schedule 1;              !- CustomDay2 Schedule:Day Name
! acctivity year
Schedule:Year,
  People Activity 1,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  People Activity 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Occ Default Schedule 1,
  Fraction,
  No,
  01:00, 0.1,                   !- Value Until Time
  02:00, 0.1,                   !- Value Until Time
  03:00, 0.1,                   !- Value Until Time
  04:00, 0.1,                   !- Value Until Time
  05:00, 0.1,                   !- Value Until Time
  06:00, 0.1,                   !- Value Until Time
  07:00, 0.1,                   !- Value Until Time
  08:00, 0.9,                   !- Value Until Time
  09:00, 0.9,                   !- Value Until Time
  10:00, 0.9,                   !- Value Until Time
  11:00, 0.9,                   !- Value Until Time
  12:00, 0.9,                   !- Value Until Time
  13:00, 0.9,                   !- Value Until Time
  14:00, 0.9,                   !- Value Until Time
  15:00, 0.9,                   !- Value Until Time
  16:00, 0.9,                   !- Value Until Time
  17:00, 0.9,                   !- Value Until Time
  18:00, 0.9,                   !- Value Until Time
  19:00, 0.9,                   !- Value Until Time
  20:00, 0.1,                   !- Value Until Time
  21:00, 0.1,                   !- Value Until Time
  22:00, 0.1,                   !- Value Until Time
  23:00, 0.1,                   !- Value Until Time
  24:00, 0.1;                   !- Value Until Time


! occ design day
Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3
  0.05;                                   !- Value Until Time 3
Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1
  0;                                      !- Value Until Time 1

! occ daily
Schedule:Week:Daily,
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                   !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                   !- Monday Schedule:Day Name
  Occ Default Schedule 1,                   !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                   !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                   !- Friday Schedule:Day Name
  Occ Default Schedule 1,                   !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                   !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,      !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                   !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                   !- CustomDay2 Schedule:Day Name

! occ year
Schedule:Year,
  Occpancy Schedule 1,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Occpancy Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! equip daily
Schedule:Week:Daily,
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

! equip year
Schedule:Year,
  Equip Schedule 1,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  Equip Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

! lighting
Schedule:Week:Daily,
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Occ Default Schedule 1,                 !- Sunday Schedule:Day Name
  Occ Default Schedule 1,                 !- Monday Schedule:Day Name
  Occ Default Schedule 1,                 !- Tuesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Wednesday Schedule:Day Name
  Occ Default Schedule 1,                 !- Thursday Schedule:Day Name
  Occ Default Schedule 1,                 !- Friday Schedule:Day Name
  Occ Default Schedule 1,                 !- Saturday Schedule:Day Name
  Occ Default Schedule 1,                 !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Occ Default Schedule 1,                 !- CustomDay1 Schedule:Day Name
  Occ Default Schedule 1;                 !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Lighting Schedule 1,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Lighting Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1




! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################


! #####################################################################################
! thermostat info for Thermal Zone 1
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 1,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 1,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 1,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 1,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 1,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 1,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 1,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 1;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 1,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 1 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 1,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 2
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 2,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 2,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 2,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 2,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 2,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 2,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 2,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 2;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 2,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 2 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 2,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 3
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 3,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 3,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 3,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 3,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 3,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 3,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 3,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 3;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 3,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 3 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 3,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 4
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 4,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 4,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 4,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 4,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 4,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 4,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 4,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 4;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 4,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 4 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 4,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 5
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 5,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 5,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 5,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 5,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 5,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 5,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 5,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 5;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 5,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 5 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 5,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 6
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 6,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 6,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 6,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 6,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 6,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 6,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 6,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 6;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 6,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 6 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 6,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 7
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 7,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 7,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 7,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 7,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 7,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 7,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 7,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 7;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 7,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 7 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 7,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 8
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 8,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 8,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 8,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 8,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 8,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 8,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 8,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 8;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 8,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 8 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 8,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 9
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 9,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 9,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 9,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 9,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 9,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 9,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 9,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 9;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 9,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 9 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 9,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 10
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 10,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 10,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 10,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 10,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 10,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 10,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 10,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 10;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 10,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 10 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 10,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 11
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 11,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 11,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 11,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 11,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 11,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 11,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 11,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 11;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 11,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 11 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 11,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 12
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 12,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 12,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 12,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 12,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 12,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 12,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 12,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 12;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 12,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 12 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 12,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 13
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 13,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 13,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 13,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 13,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 13,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 13,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 13,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 13;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 13,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 13 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 13,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 14
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 14,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 14,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 14,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 14,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 14,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 14,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 14,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 14;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 14,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 14 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 14,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 15
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 15,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 15,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 15,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 15,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 15,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 15,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 15,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 15;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 15,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 15 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 15,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 16
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 16,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 16,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 16,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 16,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 16,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 16,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 16,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 16;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 16,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 16 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 16,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 17
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 17,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 17,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 17,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 17,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 17,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 17,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 17,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 17;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 17,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 17 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 17,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 18
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 18,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 18,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 18,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 18,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 18,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 18,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 18,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 18;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 18,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 18 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 18,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 19
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 19,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 19,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 19,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 19,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 19,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 19,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 19,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 19;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 19,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 19 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 19,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;

! #####################################################################################
! thermostat info for Thermal Zone 20
! #####################################################################################

! thermos heating daily schedule
Schedule:Week:Daily,
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  HtgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  HtgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  HtgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  HtgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  HtgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  HtgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos heating yearly schedule
Schedule:Year,
  HtgSetp 20,                                !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  HtgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos heating design day schedule
Schedule:Day:Interval,
  HtgSetp Summer Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  15.6;                                                  !- Value Until Time 1
Schedule:Day:Interval,
  HtgSetp Winter Design Day 20,              !- Name
  Temperature 36,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  21;

! thermos cooling daily schedule
Schedule:Week:Daily,
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Name
  ClgSetp Default Schedule 20,               !- Sunday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Monday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Tuesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Wednesday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Thursday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Friday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Saturday Schedule:Day Name
  ClgSetp Default Schedule 20,               !- Holiday Schedule:Day Name
  ClgSetp Summer Design Day 20,              !- SummerDesignDay Schedule:Day Name
  ClgSetp Winter Design Day 20,              !- WinterDesignDay Schedule:Day Name
  ClgSetp Default Schedule 20,               !- CustomDay1 Schedule:Day Name
  ClgSetp Default Schedule 20;               !- CustomDay2 Schedule:Day Name

! thermos cooling yearly schedule
Schedule:Year,
  ClgSetp 20,                                !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  ClgSetp 20 Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                                     !- Start Month 1
  1,                                                     !- Start Day 1
  12,                                                    !- End Month 1
  31;                                                    !- End Day 1

! thermos cooling design day schedule
Schedule:Day:Interval,
  ClgSetp Summer Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  06:00,                                                 !- Time 1 hh:mm
  26.7,                                                  !- Value Until Time 1
  22:00,                                                 !- Time 2 hh:mm
  24,                                                    !- Value Until Time 2
  24:00,                                                 !- Time 3 hh:mm
  26.7;                                                  !- Value Until Time 3
Schedule:Day:Interval,
  ClgSetp Winter Design Day 20,              !- Name
  Temperature 37,                                        !- Schedule Type Limits Name
  No,                                                    !- Interpolate to Timestep
  24:00,                                                 !- Time 1 hh:mm
  26.7;


Schedule:Day:Interval,
  ClgSetp Default Schedule 1,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 1,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 2,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 2,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 3,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 3,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 4,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 4,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 5,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 5,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 6,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 6,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 7,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 7,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 8,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 8,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 9,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 9,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 10,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 10,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 11,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 11,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 12,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 12,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 13,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 13,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 14,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 14,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 15,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 15,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 16,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 16,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 17,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 17,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 18,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 18,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 19,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 19,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time



Schedule:Day:Interval,
  ClgSetp Default Schedule 20,
  Temperature 37,
  No,
  01:00, 28.0,                   !- Value Until Time
  02:00, 28.0,                   !- Value Until Time
  03:00, 28.0,                   !- Value Until Time
  04:00, 28.0,                   !- Value Until Time
  05:00, 28.0,                   !- Value Until Time
  06:00, 28.0,                   !- Value Until Time
  07:00, 28.0,                   !- Value Until Time
  08:00, 24.0,                   !- Value Until Time
  09:00, 24.0,                   !- Value Until Time
  10:00, 24.0,                   !- Value Until Time
  11:00, 24.0,                   !- Value Until Time
  12:00, 24.0,                   !- Value Until Time
  13:00, 24.0,                   !- Value Until Time
  14:00, 24.0,                   !- Value Until Time
  15:00, 24.0,                   !- Value Until Time
  16:00, 24.0,                   !- Value Until Time
  17:00, 24.0,                   !- Value Until Time
  18:00, 24.0,                   !- Value Until Time
  19:00, 24.0,                   !- Value Until Time
  20:00, 28.0,                   !- Value Until Time
  21:00, 28.0,                   !- Value Until Time
  22:00, 28.0,                   !- Value Until Time
  23:00, 28.0,                   !- Value Until Time
  24:00, 28.0;                   !- Value Until Time


Schedule:Day:Interval,
  HtgSetp Default Schedule 20,
  Temperature 36,
  No,
  01:00, 18.0,                   !- Value Until Time
  02:00, 18.0,                   !- Value Until Time
  03:00, 18.0,                   !- Value Until Time
  04:00, 18.0,                   !- Value Until Time
  05:00, 18.0,                   !- Value Until Time
  06:00, 18.0,                   !- Value Until Time
  07:00, 18.0,                   !- Value Until Time
  08:00, 20.0,                   !- Value Until Time
  09:00, 20.0,                   !- Value Until Time
  10:00, 20.0,                   !- Value Until Time
  11:00, 20.0,                   !- Value Until Time
  12:00, 20.0,                   !- Value Until Time
  13:00, 20.0,                   !- Value Until Time
  14:00, 20.0,                   !- Value Until Time
  15:00, 20.0,                   !- Value Until Time
  16:00, 20.0,                   !- Value Until Time
  17:00, 20.0,                   !- Value Until Time
  18:00, 20.0,                   !- Value Until Time
  19:00, 20.0,                   !- Value Until Time
  20:00, 18.0,                   !- Value Until Time
  21:00, 18.0,                   !- Value Until Time
  22:00, 18.0,                   !- Value Until Time
  23:00, 18.0,                   !- Value Until Time
  24:00, 18.0;                   !- Value Until Time


! ==================================== Execution 2 Successful ====================================
! ==================================== Execution 3 Started ====================================

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  HtgSetp 1,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 1;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 1 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Node Air Thermal Zone 1 In;             !- Node Name 1

NodeList,
  Thermal Zone 1 Exhaust Node List,        !- Name
  Node Air Thermal Zone 1 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 1,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 1 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 1 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 1,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 1,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 1 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 1 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 1, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 1,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 1,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 1 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 1,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 1 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 1 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 1 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 1,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 1, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 1, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 1 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 1 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 1 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 1 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 1 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 1 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 1, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 1,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 1,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  HtgSetp 2,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 2;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Node Air Thermal Zone 2 In;             !- Node Name 1

NodeList,
  Thermal Zone 2 Exhaust Node List,        !- Name
  Node Air Thermal Zone 2 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 2,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 2 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 2 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 2,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 2,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 2 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 2 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 2, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 2,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 2,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 2 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 2,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 2 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 2 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 2 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 2,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 2, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 2, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 2 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 2 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 2 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 2 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 2 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 2 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 2, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 2,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 2,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  HtgSetp 3,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 3;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node Air Thermal Zone 3 In;             !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,        !- Name
  Node Air Thermal Zone 3 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 3,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 3 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 3 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 3,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 3,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 3 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 3 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 3, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 3,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 3,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 3 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 3,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 3 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 3 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 3 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 3,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 3, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 3, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 3 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 3 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 3 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 3 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 3 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 3 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 3, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 3,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 3,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  HtgSetp 4,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 4;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node Air Thermal Zone 4 In;             !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,        !- Name
  Node Air Thermal Zone 4 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 4,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 4 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 4 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 4,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 4,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 4 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 4 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 4, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 4,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 4,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 4 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 4,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 4 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 4 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 4 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 4,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 4, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 4, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 4 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 4 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 4 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 4 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 4 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 4 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 4, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 In;             !- Node Name 1

NodeList,
  Thermal Zone 5 Exhaust Node List,        !- Name
  Node Air Thermal Zone 5 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 5,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 5 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 5 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 5,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 5,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 5 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 5 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 5, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 5,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 5,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 5 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 5,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 5 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 5 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 5,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 5, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 5, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 5 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 5 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 5 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 5 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 5 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 5 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 5, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 6,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 6 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node Air Thermal Zone 6 In;             !- Node Name 1

NodeList,
  Thermal Zone 6 Exhaust Node List,        !- Name
  Node Air Thermal Zone 6 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 6,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 6 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 6 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 6,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 6,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 6 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 6 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 6, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 6,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 6,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 6 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 6,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 6 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 6 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 6,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 6, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 6, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 6 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 6 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 6 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 6 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 6 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 6 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 6, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 6,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 7,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 7 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node Air Thermal Zone 7 In;             !- Node Name 1

NodeList,
  Thermal Zone 7 Exhaust Node List,        !- Name
  Node Air Thermal Zone 7 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 7,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 7 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 7 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 7,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 7,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 7 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 7 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 7, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 7,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 7,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 7 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 7,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 7 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 7 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 7,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 7, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 7, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 7 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 7 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 7 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 7 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 7 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 7 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 7, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 7,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HtgSetp 8,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 8;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node Air Thermal Zone 8 In;             !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,        !- Name
  Node Air Thermal Zone 8 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 8,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 8 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 8 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 8,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 8,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 8 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 8 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 8, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 8,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 8,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 8 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 8,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 8 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 8 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 8,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 8, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 8, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 8 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 8 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 8 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 8 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 8 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 8 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 8, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 8,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HtgSetp 9,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 9;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node Air Thermal Zone 9 In;             !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,        !- Name
  Node Air Thermal Zone 9 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 9,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 9 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 9 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 9,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 9,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 9 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 9 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 9, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 9,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 9,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 9 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 9,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 9 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 9 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 9,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 9, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 9, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 9 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 9 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 9 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 9 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 9 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 9 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 9, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 9,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,              !- Name
  Thermal Zone 10,                         !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,     !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,    !- Name
  HtgSetp 10,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 10;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                         !- Zone Name
  Thermal Zone 10 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 10 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 10 Inlet Node List,         !- Name
  Node Air Thermal Zone 10 In;             !- Node Name 1

NodeList,
  Thermal Zone 10 Exhaust Node List,        !- Name
  Node Air Thermal Zone 10 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 10,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 10 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 10 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 10, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 10,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 10,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 10 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 10 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 10, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 10,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 10,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 10 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 10,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 10 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 10 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 10,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 10, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 10, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 10 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 10 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 10 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 10 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 10 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 10 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 10, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 10,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 10,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,              !- Name
  Thermal Zone 11,                         !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,     !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,    !- Name
  HtgSetp 11,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 11;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                         !- Zone Name
  Thermal Zone 11 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 11 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 11 Inlet Node List,         !- Name
  Node Air Thermal Zone 11 In;             !- Node Name 1

NodeList,
  Thermal Zone 11 Exhaust Node List,        !- Name
  Node Air Thermal Zone 11 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 11,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 11 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 11 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 11, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 11,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 11,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 11 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 11, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 11,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 11,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 11 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 11,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 11 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 11 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 11 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 11,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 11, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 11, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 11 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 11 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 11 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 11 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 11 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 11 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 11, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 11,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 11,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,              !- Name
  Thermal Zone 12,                         !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,     !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,    !- Name
  HtgSetp 12,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 12;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                         !- Zone Name
  Thermal Zone 12 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 12 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 12 Inlet Node List,         !- Name
  Node Air Thermal Zone 12 In;             !- Node Name 1

NodeList,
  Thermal Zone 12 Exhaust Node List,        !- Name
  Node Air Thermal Zone 12 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 12,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 12 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 12 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 12, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 12,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 12,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 12 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 12 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 12, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 12,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 12,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 12 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 12 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 12,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 12 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 12 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 12 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 12,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 12, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 12, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 12 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 12 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 12 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 12 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 12 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 12 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 12, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 12,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 12,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,              !- Name
  Thermal Zone 13,                         !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,     !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,    !- Name
  HtgSetp 13,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 13;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                         !- Zone Name
  Thermal Zone 13 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 13 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 13 Inlet Node List,         !- Name
  Node Air Thermal Zone 13 In;             !- Node Name 1

NodeList,
  Thermal Zone 13 Exhaust Node List,        !- Name
  Node Air Thermal Zone 13 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 13,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 13 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 13 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 13, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 13,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 13,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 13 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 13 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 13, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 13,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 13,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 13 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 13 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 13,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 13 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 13 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 13 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 13,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 13, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 13, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 13 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 13 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 13 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 13 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 13 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 13 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 13, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 13,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 13,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.85;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,              !- Name
  Thermal Zone 14,                         !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,     !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,    !- Name
  HtgSetp 14,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 14;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                         !- Zone Name
  Thermal Zone 14 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 14 Exhaust Node List,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 14 Inlet Node List,         !- Name
  Node Air Thermal Zone 14 In;             !- Node Name 1

NodeList,
  Thermal Zone 14 Exhaust Node List,        !- Name
  Node Air Thermal Zone 14 Out;            !- Node Name 1

Fan:OnOff,
  Fan Coil with Cycling Fan - Fan 14,      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.82,                                    !- Fan Total Efficiency
  1200,                                    !- Pressure Rise Pa
  Autosize,                               !- Maximum Flow Rate m3/s
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Fan Coil with Cycling Fan 14 Mixed Air Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 14 Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:Water,
  Fan Coil with Cycling Fan - Cooling Coil 14, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate m3/s
  Autosize,                               !- Design Air Flow Rate m3/s
  Autosize,                               !- Design Inlet Water Temperature C
  Autosize,                               !- Design Inlet Air Temperature C
  Autosize,                               !- Design Outlet Air Temperature C
  Autosize,                               !- Design Inlet Air Humidity Ratio kgWater/kgDryAir
  Autosize,                               !- Design Outlet Air Humidity Ratio kgWater/kgDryAir
  Node Chilled Water Fan Coil In 14,        !- Water Inlet Node Name
  Node Chilled Water Fan Coil Out 14,       !- Water Outlet Node Name
  Fan Coil with Cycling Fan 14 Fan Outlet Node, !- Air Inlet Node Name
  Fan Coil with Cycling Fan 14 Cooling Coil Outlet Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Coil:Heating:Water,
  Fan Coil with Cycling Fan - Heating Coil 14, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value W/K
  Autosize,                               !- Maximum Water Flow Rate m3/s
  Node Hot Water Fan Coil In 14,           !- Water Inlet Node Name
  Node Hot Water Fan Coil Out 14,          !- Water Outlet Node Name
  Fan Coil with Cycling Fan 14 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Node Air Thermal Zone 14 In,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity W
  82.2,                                   !- Rated Inlet Water Temperature C
  16.6,                                   !- Rated Inlet Air Temperature C
  71.1,                                   !- Rated Outlet Water Temperature C
  32.2,                                   !- Rated Outlet Air Temperature C
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:FourPipeFanCoil,
  Fan Coil with Cycling Fan 14,            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  Autosize,                               !- Maximum Supply Air Flow Rate m3/s
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  Autosize,                               !- Maximum Outdoor Air Flow Rate m3/s
  ,                                       !- Outdoor Air Schedule Name
  Node Air Thermal Zone 14 Out,                                !- Air Inlet Node Name
  Node Air Thermal Zone 14 In,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Fan Coil with Cycling Fan 14 OA Mixer,   !- Outdoor Air Mixer Name
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Fan Coil with Cycling Fan - Fan 14,      !- Supply Air Fan Name
  Coil:Cooling:Water,                     !- Cooling Coil Object Type
  Fan Coil with Cycling Fan - Cooling Coil 14, !- Cooling Coil Name
  Autosize,                               !- Maximum Cold Water Flow Rate m3/s
  ,                                       !- Minimum Cold Water Flow Rate m3/s
  ,                                       !- Cooling Convergence Tolerance
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Fan Coil with Cycling Fan - Heating Coil 14, !- Heating Coil Name
  Autosize,                               !- Maximum Hot Water Flow Rate m3/s
  ,                                       !- Minimum Hot Water Flow Rate m3/s
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  Autosize,                               !- Minimum Supply Air Temperature in Cooling Mode C
  Autosize;                               !- Maximum Supply Air Temperature in Heating Mode C

OutdoorAir:Mixer,
  Fan Coil with Cycling Fan 14 OA Mixer,   !- Name
  Fan Coil with Cycling Fan 14 Mixed Air Node, !- Mixed Air Node Name
  Fan Coil with Cycling Fan 14 OA Node,    !- Outdoor Air Stream Node Name
  Fan Coil with Cycling Fan 14 Relief Air Node, !- Relief Air Stream Node Name
  Node Air Thermal Zone 14 Out;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Fan Coil with Cycling Fan 14 OA Node;    !- Node or NodeList Name 1

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:FourPipeFanCoil,           !- Zone Equipment Object Type
  Fan Coil with Cycling Fan 14, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 14,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  48.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
