  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 4,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 4,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  HtgSetp 5,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 5;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 5 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node Air Thermal Zone 5 In;             !- Node Name 1

NodeList,
  Thermal Zone 5 Return Node List,        !- Name
  Node Air Thermal Zone 5 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 5,                         !- Name
  Node Air Thermal Zone 5 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 5;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 5,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 5 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 5 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 5,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 5,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 6 Thermostat,              !- Name
  Thermal Zone 6,                         !- Zone or ZoneList Name
  Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 6 Thermostat Schedule,     !- Name
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  HtgSetp 6,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 6;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 6,                         !- Zone Name
  Thermal Zone 6 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 6 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Thermal Zone 6 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 6 Inlet Node List,         !- Name
  Node Air Thermal Zone 6 In;             !- Node Name 1

NodeList,
  Thermal Zone 6 Return Node List,        !- Name
  Node Air Thermal Zone 6 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 6,                         !- Name
  Node Air Thermal Zone 6 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 6;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 6,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 6 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 6 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 6 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 6,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 6,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 6,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 7 Thermostat,              !- Name
  Thermal Zone 7,                         !- Zone or ZoneList Name
  Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 7 Thermostat Schedule,     !- Name
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  HtgSetp 7,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 7;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 7,                         !- Zone Name
  Thermal Zone 7 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 7 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Thermal Zone 7 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 7 Inlet Node List,         !- Name
  Node Air Thermal Zone 7 In;             !- Node Name 1

NodeList,
  Thermal Zone 7 Return Node List,        !- Name
  Node Air Thermal Zone 7 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 7,                         !- Name
  Node Air Thermal Zone 7 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 7;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 7,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 7 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 7 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 7 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 7,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 7,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 7,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HtgSetp 8,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 8;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Thermal Zone 8 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node Air Thermal Zone 8 In;             !- Node Name 1

NodeList,
  Thermal Zone 8 Return Node List,        !- Name
  Node Air Thermal Zone 8 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 8,                         !- Name
  Node Air Thermal Zone 8 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 8;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 8,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 8 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 8 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 8,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 8,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  HtgSetp 9,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 9;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Thermal Zone 9 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node Air Thermal Zone 9 In;             !- Node Name 1

NodeList,
  Thermal Zone 9 Return Node List,        !- Name
  Node Air Thermal Zone 9 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 9,                         !- Name
  Node Air Thermal Zone 9 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 9;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 9,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 9 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 9 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 9,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 9,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 10 Thermostat,              !- Name
  Thermal Zone 10,                         !- Zone or ZoneList Name
  Thermal Zone 10 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 10 Thermostat Schedule,     !- Name
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,    !- Name
  HtgSetp 10,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 10;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 10,                         !- Zone Name
  Thermal Zone 10 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 10 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                 !- Zone Air Node Name
  Thermal Zone 10 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 10 Inlet Node List,         !- Name
  Node Air Thermal Zone 10 In;             !- Node Name 1

NodeList,
  Thermal Zone 10 Return Node List,        !- Name
  Node Air Thermal Zone 10 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 10,                         !- Name
  Node Air Thermal Zone 10 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 10;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 10,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 10 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 10 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 10 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 10,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 10,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 10,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 11 Thermostat,              !- Name
  Thermal Zone 11,                         !- Zone or ZoneList Name
  Thermal Zone 11 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 11 Thermostat Schedule,     !- Name
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,    !- Name
  HtgSetp 11,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 11;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 11,                         !- Zone Name
  Thermal Zone 11 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 11 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                 !- Zone Air Node Name
  Thermal Zone 11 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 11 Inlet Node List,         !- Name
  Node Air Thermal Zone 11 In;             !- Node Name 1

NodeList,
  Thermal Zone 11 Return Node List,        !- Name
  Node Air Thermal Zone 11 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 11,                         !- Name
  Node Air Thermal Zone 11 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 11;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 11,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 11 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 11 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 11 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 11, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 11,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 11,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 11,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 12 Thermostat,              !- Name
  Thermal Zone 12,                         !- Zone or ZoneList Name
  Thermal Zone 12 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 12 Thermostat Schedule,     !- Name
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,    !- Name
  HtgSetp 12,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 12;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 12,                         !- Zone Name
  Thermal Zone 12 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 12 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                 !- Zone Air Node Name
  Thermal Zone 12 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 12 Inlet Node List,         !- Name
  Node Air Thermal Zone 12 In;             !- Node Name 1

NodeList,
  Thermal Zone 12 Return Node List,        !- Name
  Node Air Thermal Zone 12 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 12,                         !- Name
  Node Air Thermal Zone 12 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 12;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 12,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 12 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 12 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 12 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 12,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 12,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 12,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 13 Thermostat,              !- Name
  Thermal Zone 13,                         !- Zone or ZoneList Name
  Thermal Zone 13 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 13 Thermostat Schedule,     !- Name
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,    !- Name
  HtgSetp 13,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 13;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 13,                         !- Zone Name
  Thermal Zone 13 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 13 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                 !- Zone Air Node Name
  Thermal Zone 13 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 13 Inlet Node List,         !- Name
  Node Air Thermal Zone 13 In;             !- Node Name 1

NodeList,
  Thermal Zone 13 Return Node List,        !- Name
  Node Air Thermal Zone 13 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 13,                         !- Name
  Node Air Thermal Zone 13 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 13;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 13,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 13 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 13 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 13 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 13,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 13,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 13,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 14 Thermostat,              !- Name
  Thermal Zone 14,                         !- Zone or ZoneList Name
  Thermal Zone 14 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 14 Thermostat Schedule,     !- Name
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,    !- Name
  HtgSetp 14,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 14;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 14,                         !- Zone Name
  Thermal Zone 14 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 14 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                 !- Zone Air Node Name
  Thermal Zone 14 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 14 Inlet Node List,         !- Name
  Node Air Thermal Zone 14 In;             !- Node Name 1

NodeList,
  Thermal Zone 14 Return Node List,        !- Name
  Node Air Thermal Zone 14 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 14,                         !- Name
  Node Air Thermal Zone 14 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 14;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 14,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 14 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 14 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 14 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 14,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 14,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 14,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 15 Thermostat,              !- Name
  Thermal Zone 15,                         !- Zone or ZoneList Name
  Thermal Zone 15 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 15 Thermostat Schedule,     !- Name
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,    !- Name
  HtgSetp 15,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 15;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 15,                         !- Zone Name
  Thermal Zone 15 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 15 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                 !- Zone Air Node Name
  Thermal Zone 15 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 15 Inlet Node List,         !- Name
  Node Air Thermal Zone 15 In;             !- Node Name 1

NodeList,
  Thermal Zone 15 Return Node List,        !- Name
  Node Air Thermal Zone 15 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 15,                         !- Name
  Node Air Thermal Zone 15 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 15;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 15,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 15 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 15 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 15 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 15,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 15,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 15,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 16 Thermostat,              !- Name
  Thermal Zone 16,                         !- Zone or ZoneList Name
  Thermal Zone 16 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 16 Thermostat Schedule,     !- Name
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,    !- Name
  HtgSetp 16,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 16;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 16,                         !- Zone Name
  Thermal Zone 16 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 16 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                 !- Zone Air Node Name
  Thermal Zone 16 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 16 Inlet Node List,         !- Name
  Node Air Thermal Zone 16 In;             !- Node Name 1

NodeList,
  Thermal Zone 16 Return Node List,        !- Name
  Node Air Thermal Zone 16 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 16,                         !- Name
  Node Air Thermal Zone 16 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 16;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 16,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 16 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 16 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 16 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 16,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 16,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 16,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 17 Thermostat,              !- Name
  Thermal Zone 17,                         !- Zone or ZoneList Name
  Thermal Zone 17 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 17 Thermostat Schedule,     !- Name
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,    !- Name
  HtgSetp 17,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 17;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 17,                         !- Zone Name
  Thermal Zone 17 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 17 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                 !- Zone Air Node Name
  Thermal Zone 17 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 17 Inlet Node List,         !- Name
  Node Air Thermal Zone 17 In;             !- Node Name 1

NodeList,
  Thermal Zone 17 Return Node List,        !- Name
  Node Air Thermal Zone 17 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 17,                         !- Name
  Node Air Thermal Zone 17 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 17;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 17,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 17 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 17 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 17 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 17,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 17,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 17,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 18 Thermostat,              !- Name
  Thermal Zone 18,                         !- Zone or ZoneList Name
  Thermal Zone 18 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 18 Thermostat Schedule,     !- Name
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,    !- Name
  HtgSetp 18,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 18;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 18,                         !- Zone Name
  Thermal Zone 18 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 18 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                 !- Zone Air Node Name
  Thermal Zone 18 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 18 Inlet Node List,         !- Name
  Node Air Thermal Zone 18 In;             !- Node Name 1

NodeList,
  Thermal Zone 18 Return Node List,        !- Name
  Node Air Thermal Zone 18 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 18,                         !- Name
  Node Air Thermal Zone 18 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 18;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 18,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 18 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 18 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 18 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 18, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 18,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 18,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 18,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 19 Thermostat,              !- Name
  Thermal Zone 19,                         !- Zone or ZoneList Name
  Thermal Zone 19 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 19 Thermostat Schedule,     !- Name
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,    !- Name
  HtgSetp 19,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 19;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 19,                         !- Zone Name
  Thermal Zone 19 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 19 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                 !- Zone Air Node Name
  Thermal Zone 19 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 19 Inlet Node List,         !- Name
  Node Air Thermal Zone 19 In;             !- Node Name 1

NodeList,
  Thermal Zone 19 Return Node List,        !- Name
  Node Air Thermal Zone 19 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 19,                         !- Name
  Node Air Thermal Zone 19 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 19;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 19,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 19 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 19 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 19 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 19,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 19,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 19,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 20 Thermostat,              !- Name
  Thermal Zone 20,                         !- Zone or ZoneList Name
  Thermal Zone 20 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 20 Thermostat Schedule,     !- Name
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,    !- Name
  HtgSetp 20,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 20;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 20,                         !- Zone Name
  Thermal Zone 20 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 20 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                 !- Zone Air Node Name
  Thermal Zone 20 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 20 Inlet Node List,         !- Name
  Node Air Thermal Zone 20 In;             !- Node Name 1

NodeList,
  Thermal Zone 20 Return Node List,        !- Name
  Node Air Thermal Zone 20 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 20,                         !- Name
  Node Air Thermal Zone 20 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 20;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 20,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 20 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 20 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 20 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 20,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 20,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 20,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 21 Thermostat,              !- Name
  Thermal Zone 21,                         !- Zone or ZoneList Name
  Thermal Zone 21 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 21 Thermostat Schedule,     !- Name
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,    !- Name
  HtgSetp 21,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 21;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 21,                         !- Zone Name
  Thermal Zone 21 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 21 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                 !- Zone Air Node Name
  Thermal Zone 21 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 21 Inlet Node List,         !- Name
  Node Air Thermal Zone 21 In;             !- Node Name 1

NodeList,
  Thermal Zone 21 Return Node List,        !- Name
  Node Air Thermal Zone 21 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 21,                         !- Name
  Node Air Thermal Zone 21 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 21;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 21,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 21 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 21 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 21 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 21, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 21,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 21,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 21,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 22 Thermostat,              !- Name
  Thermal Zone 22,                         !- Zone or ZoneList Name
  Thermal Zone 22 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 22 Thermostat Schedule,     !- Name
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,    !- Name
  HtgSetp 22,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 22;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 22,                         !- Zone Name
  Thermal Zone 22 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 22 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                 !- Zone Air Node Name
  Thermal Zone 22 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 22 Inlet Node List,         !- Name
  Node Air Thermal Zone 22 In;             !- Node Name 1

NodeList,
  Thermal Zone 22 Return Node List,        !- Name
  Node Air Thermal Zone 22 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 22,                         !- Name
  Node Air Thermal Zone 22 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 22;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 22,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 22 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 22 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 22 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 22, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 22,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 22,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 22,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 23 Thermostat,              !- Name
  Thermal Zone 23,                         !- Zone or ZoneList Name
  Thermal Zone 23 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 23 Thermostat Schedule,     !- Name
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,    !- Name
  HtgSetp 23,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 23;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 23,                         !- Zone Name
  Thermal Zone 23 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 23 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                 !- Zone Air Node Name
  Thermal Zone 23 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 23 Inlet Node List,         !- Name
  Node Air Thermal Zone 23 In;             !- Node Name 1

NodeList,
  Thermal Zone 23 Return Node List,        !- Name
  Node Air Thermal Zone 23 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 23,                         !- Name
  Node Air Thermal Zone 23 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 23;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 23,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 23 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 23 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 23 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 23, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 23,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 23,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 23,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 24 Thermostat,              !- Name
  Thermal Zone 24,                         !- Zone or ZoneList Name
  Thermal Zone 24 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 24 Thermostat Schedule,     !- Name
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,    !- Name
  HtgSetp 24,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 24;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 24,                         !- Zone Name
  Thermal Zone 24 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 24 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                 !- Zone Air Node Name
  Thermal Zone 24 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 24 Inlet Node List,         !- Name
  Node Air Thermal Zone 24 In;             !- Node Name 1

NodeList,
  Thermal Zone 24 Return Node List,        !- Name
  Node Air Thermal Zone 24 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 24,                         !- Name
  Node Air Thermal Zone 24 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 24;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 24,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 24 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 24 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 24 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 24, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 24,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 24,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 24,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 25 Thermostat,              !- Name
  Thermal Zone 25,                         !- Zone or ZoneList Name
  Thermal Zone 25 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 25 Thermostat Schedule,     !- Name
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,    !- Name
  HtgSetp 25,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 25;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 25,                         !- Zone Name
  Thermal Zone 25 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 25 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                 !- Zone Air Node Name
  Thermal Zone 25 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 25 Inlet Node List,         !- Name
  Node Air Thermal Zone 25 In;             !- Node Name 1

NodeList,
  Thermal Zone 25 Return Node List,        !- Name
  Node Air Thermal Zone 25 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 25,                         !- Name
  Node Air Thermal Zone 25 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 25;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 25,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 25 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 25 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 25 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 25, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 25,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 25,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 25,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 26 Thermostat,              !- Name
  Thermal Zone 26,                         !- Zone or ZoneList Name
  Thermal Zone 26 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 26 Thermostat Schedule,     !- Name
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,    !- Name
  HtgSetp 26,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 26;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 26,                         !- Zone Name
  Thermal Zone 26 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 26 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                 !- Zone Air Node Name
  Thermal Zone 26 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 26 Inlet Node List,         !- Name
  Node Air Thermal Zone 26 In;             !- Node Name 1

NodeList,
  Thermal Zone 26 Return Node List,        !- Name
  Node Air Thermal Zone 26 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 26,                         !- Name
  Node Air Thermal Zone 26 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 26;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 26,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 26 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 26 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 26 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 26, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 26,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 26,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 26,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 27 Thermostat,              !- Name
  Thermal Zone 27,                         !- Zone or ZoneList Name
  Thermal Zone 27 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 27 Thermostat Schedule,     !- Name
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,    !- Name
  HtgSetp 27,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 27;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                         !- Zone Name
  Thermal Zone 27 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 27,                                 !- Zone Air Node Name
  Thermal Zone 27 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 27 Inlet Node List,         !- Name
  Node Air Thermal Zone 27 In;             !- Node Name 1

NodeList,
  Thermal Zone 27 Return Node List,        !- Name
  Node Air Thermal Zone 27 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 27,                         !- Name
  Node Air Thermal Zone 27 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 27;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 27,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 27 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 27 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 27, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 27,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 27,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 27,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,              !- Name
  Thermal Zone 28,                         !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,     !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,    !- Name
  HtgSetp 28,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 28;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                         !- Zone Name
  Thermal Zone 28 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                 !- Zone Air Node Name
  Thermal Zone 28 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 28 Inlet Node List,         !- Name
  Node Air Thermal Zone 28 In;             !- Node Name 1

NodeList,
  Thermal Zone 28 Return Node List,        !- Name
  Node Air Thermal Zone 28 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 28,                         !- Name
  Node Air Thermal Zone 28 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 28;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 28,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 28 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 28 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 28, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 28,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 28,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 28,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,              !- Name
  Thermal Zone 29,                         !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,     !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,    !- Name
  HtgSetp 29,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 29;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 29,                         !- Zone Name
  Thermal Zone 29 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 29 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 29,                                 !- Zone Air Node Name
  Thermal Zone 29 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 29 Inlet Node List,         !- Name
  Node Air Thermal Zone 29 In;             !- Node Name 1

NodeList,
  Thermal Zone 29 Return Node List,        !- Name
  Node Air Thermal Zone 29 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 29,                         !- Name
  Node Air Thermal Zone 29 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 29;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 29,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 29 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 29 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 29 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 29, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 29,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 29,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 29,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,              !- Name
  Thermal Zone 30,                         !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint deltaC

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,     !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,    !- Name
  HtgSetp 30,                                !- Heating Setpoint Temperature Schedule Name
  ClgSetp 30;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                         !- Zone Name
  Thermal Zone 30 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 30,                                 !- Zone Air Node Name
  Thermal Zone 30 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 30 Inlet Node List,         !- Name
  Node Air Thermal Zone 30 In;             !- Node Name 1

NodeList,
  Thermal Zone 30 Return Node List,        !- Name
  Node Air Thermal Zone 30 Out;            !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 30,                         !- Name
  Node Air Thermal Zone 30 In,             !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 30;                             !- Air Terminal Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 30,                             !- Name
  Always On Discrete,        !- Availability Schedule Name
  Node Air Thermal Zone 30 Terminal,       !- Air Inlet Node Name
  Node Air Thermal Zone 30 In,             !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate m3/s

ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type
  ADU Air Terminal Single Duct Constant Volume No Reheat 30, !- Zone Equipment Name
  1,                                      !- Zone Equipment Cooling Sequence
  1,                                      !- Zone Equipment Heating or No-Load Sequence
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name

Sizing:Zone,
  Thermal Zone 30,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.5,                                     !- Zone Cooling Design Supply Air Temperature C
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference deltaC
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  45.0,                                     !- Zone Heating Design Supply Air Temperature C
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference deltaC
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio kgWater/kgDryAir
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio kgWater/kgDryAir
  Ventilation 30,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate m3/s
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Cooling Minimum Air Flow m3/s
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate m3/s
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area m3/s-m2
  0.1415762,                              !- Heating Maximum Air Flow m3/s
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Ventilation 30,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person m3/s-person
  0,                                      !- Outdoor Air Flow per Zone Floor Area m3/s-m2
  0,                                      !- Outdoor Air Flow per Zone m3/s
  1.2;                                      !- Outdoor Air Flow Air Changes per Hour 1/hr

Curve:Biquadratic,
  OS:Curve:Biquadratic 1,                 !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

Curve:Quadratic,
  OS:Curve:Quadratic 1,                   !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

Curve:Biquadratic,
  OS:Curve:Biquadratic 2,                 !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

Curve:Quadratic,
  OS:Curve:Quadratic 2,                   !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

Curve:Quadratic,
  OS:Curve:Quadratic 3,                   !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

! #################################################################################
! simulation setting
SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

! #################################################################################
! schedule type setting
ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

! ==================================== Execution 3 Successful ====================================

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Building,
  Building 1,                             !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Version,
  9.6;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Washington Dc Dulles IntL Ar,           !- Name
  38.98,                                  !- Latitude {deg}
  -77.47,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  82;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.366,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  SALT-LAKE-CITY-IAP Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -16.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  86790,                                  !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode



OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    NaturalGas:Facility,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    DistrictHeating:Facility,!- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,                   !- Key Name
  Timestep;                                  !- Reporting Frequency

